<!DOCTYPE html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Boiler Safety Valves and Blowdown: Marine Engineer Guide | Ocean Link</title><meta name="description" content="How boiler safety valves and blowdown work on ships: setting, easing gear, accumulation test, bottom and scum blows, faults, safety and oral exam questions."><link rel="canonical" href="https://card.oceanlinkai.com/guides/engineering/boiler-safety-valves-and-blowdown/">
<meta property="og:title" content="Boiler Safety Valves and Blowdown: Marine Engineer Guide | Ocean Link"><meta property="og:description" content="How boiler safety valves and blowdown work on ships: setting, easing gear, accumulation test, bottom and scum blows, faults, safety and oral exam questions."><meta property="og:type" content="article"><meta property="og:url" content="https://card.oceanlinkai.com/guides/engineering/boiler-safety-valves-and-blowdown/"><meta property="og:site_name" content="Ocean Link">
<meta property="og:image" content="https://card.oceanlinkai.com/press/img/og.jpg"><meta name="twitter:card" content="summary_large_image"><meta name="theme-color" content="#050609">
<link rel="icon" type="image/svg+xml" href="/press/img/favicon.svg"><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><style>*{box-sizing:border-box}html{-webkit-text-size-adjust:100%}
body{margin:0;background:#050609;color:#F2F4F7;font:400 17px/1.7 Inter,system-ui,sans-serif;letter-spacing:-.011em}
a{color:#00E5FF;text-decoration:none}a:hover{text-decoration:underline}
.bar{background:#0A0C10;border-bottom:1px solid #FFFFFF0F;position:sticky;top:0;z-index:5}
.bar .in{max-width:980px;margin:auto;padding:12px 20px;display:flex;align-items:center;gap:10px;justify-content:space-between}
.brand{display:flex;align-items:center;gap:8px;font-weight:600;letter-spacing:-.025em;color:#F2F4F7}.brand b{color:#00E5FF;font-weight:600}
.btn{display:inline-block;background:#00E5FF;color:#050609;font-weight:600;border-radius:10px;padding:10px 16px;font-size:15px}
.btn.ghost{background:transparent;color:#F2F4F7;border:1px solid #FFFFFF24}
.wrap{max-width:760px;margin:auto;padding:28px 20px 60px}
.crumbs{font-size:14px;color:#5F6672}.crumbs a{color:#8B93A0}
h1{font-size:34px;line-height:1.2;font-weight:600;letter-spacing:-.025em;margin:14px 0 16px}
h2{font-size:24px;line-height:1.3;font-weight:600;letter-spacing:-.025em;margin:44px 0 12px}
h3{font-size:18px;font-weight:600;margin:24px 0 8px}
p,li{color:#D5D9E0}strong{color:#F2F4F7;font-weight:600}
.card{background:#0F1217;border:1px solid #FFFFFF14;border-radius:12px;padding:20px 22px;margin:22px 0}
.sum{border-color:#00E5FF1A}.label{font-size:12px;text-transform:uppercase;letter-spacing:.08em;color:#4FD9EE;font-weight:600}
.toc a{color:#8B93A0;display:block;padding:3px 0;font-size:15px}
table{width:100%;border-collapse:collapse;font-size:15px;margin:14px 0}th,td{border-bottom:1px solid #FFFFFF14;padding:8px 6px;text-align:left;vertical-align:top}th{color:#8B93A0;font-weight:500}
.kp li{margin:4px 0}
details{border-bottom:1px solid #FFFFFF0A;padding:12px 0}summary{cursor:pointer;font-weight:500;color:#F2F4F7}details p{margin:8px 0 0}
.q{margin:18px 0}.q p{margin:0 0 8px;font-weight:500;color:#F2F4F7}
.q button{display:block;width:100%;text-align:left;background:#08090C;color:#D5D9E0;border:1px solid #FFFFFF14;border-radius:10px;padding:10px 14px;margin:6px 0;font:inherit;font-size:15px;cursor:pointer}
.q button.ok{border-color:#00B0D2;color:#F2F4F7}.q button.no{border-color:#F2555A}.q .ex{display:none;font-size:15px;color:#8B93A0;margin-top:6px}.q.done .ex{display:block}
.cta{border-color:#00E5FF40;text-align:left}.cta h3{margin-top:0;font-size:20px}.feat{font-size:14px;color:#8B93A0;margin:10px 0 16px}
.rel a{display:block;padding:10px 0;border-bottom:1px solid #FFFFFF0A}
figure{margin:26px 0}@media(max-width:600px){figure{margin:22px -14px}}figure svg{width:100%;height:auto;display:block;border-radius:12px}figcaption{font-size:14px;color:#8B93A0;margin-top:8px}
.src{font-size:14px;color:#8B93A0}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:12px}.grid a{background:#0F1217;border:1px solid #FFFFFF14;border-radius:10px;padding:14px 16px;color:#F2F4F7}
.grid small{display:block;color:#8B93A0;margin-top:4px}
footer{border-top:1px solid #FFFFFF0F;color:#5F6672;font-size:14px;text-align:center;padding:26px 20px}footer a{color:#8B93A0}
@media(max-width:600px){h1{font-size:28px}body{font-size:16px}}</style><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "Boiler Safety Valves and Blowdown: Marine Engineer Guide", "description": "How boiler safety valves and blowdown work on ships: setting, easing gear, accumulation test, bottom and scum blows, faults, safety and oral exam questions.", "datePublished": "2026-11-17", "dateModified": "2026-11-17", "mainEntityOfPage": "https://card.oceanlinkai.com/guides/engineering/boiler-safety-valves-and-blowdown/", "author": {"@type": "Organization", "name": "Ocean Link", "url": "https://oceanlinkai.com", "sameAs": ["https://www.linkedin.com/company/oceanlinkapp", "https://www.instagram.com/oceanlink_ai", "https://play.google.com/store/apps/details?id=com.oceanlinkai.app"]}, "publisher": {"@type": "Organization", "name": "Ocean Link", "url": "https://oceanlinkai.com", "sameAs": ["https://www.linkedin.com/company/oceanlinkapp", "https://www.instagram.com/oceanlink_ai", "https://play.google.com/store/apps/details?id=com.oceanlinkai.app"]}, "image": ["https://card.oceanlinkai.com/press/img/og.jpg"]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "How often should boiler safety valves be tested on board?", "acceptedAnswer": {"@type": "Answer", "text": "Easing gear checks are set by your PMS, the maker and company procedures. Full setting and sealing is done at boiler survey under class. Intervals differ between class societies and ships, so check your survey status and PMS rather than relying on a general figure."}}, {"@type": "Question", "name": "What is the difference between safety valve blowdown and boiler blowdown?", "acceptedAnswer": {"@type": "Answer", "text": "Safety valve blowdown is the pressure drop between the valve lifting and reseating. Boiler blowdown is draining water from the boiler to remove sludge and impurities. Same word, completely different meaning."}}, {"@type": "Question", "name": "Can I blow down the boiler in port?", "acceptedAnswer": {"@type": "Answer", "text": "Only if local regulations and your company procedures allow it. Many ports restrict overboard discharges. Check the port information and get permission as your SMS requires."}}, {"@type": "Question", "name": "Why should bottom blowdown be done at low load?", "acceptedAnswer": {"@type": "Answer", "text": "At low firing rate circulation is slow, so sludge settles at the bottom where the blowdown connection can remove it. At high firing it stays in suspension, and in water-tube boilers a heavy blow can disturb circulation."}}, {"@type": "Question", "name": "What should I do if a safety valve is leaking steam continuously?", "acceptedAnswer": {"@type": "Answer", "text": "Report it to the Second or Chief Engineer, monitor it and plan an overhaul. Never stop the leak by tightening the compression nut or gagging the valve, as that alters the set pressure and defeats the protection."}}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Guides", "item": "https://card.oceanlinkai.com/guides/"}, {"@type": "ListItem", "position": 2, "name": "Marine engineering", "item": "https://card.oceanlinkai.com/guides/engineering/"}, {"@type": "ListItem", "position": 3, "name": "Boiler Safety Valves and Blowdown: A Practical Guide for Marine Engineers", "item": "https://card.oceanlinkai.com/guides/engineering/boiler-safety-valves-and-blowdown/"}]}</script><!--ol-embed--><script src="/tools/assets/embed.js?v=10"></script><style>.embed .bar,.embed .cta,.embed footer{display:none}html.embed{scrollbar-width:none}html.embed::-webkit-scrollbar{display:none}.embed.framed .wrap{padding:4px 0 12px;max-width:none}</style></head><body>
<div class="bar"><div class="in"><a class="brand" href="/guides/"><svg viewBox="0 0 32 32" width="26" height="26" aria-hidden="true"><rect x="3.4" y="21.6" width="4.6" height="4.6" rx="1.4" fill="#0B5D75"/><rect x="8.2" y="17.4" width="5.2" height="5.2" rx="1.6" fill="#0E86A6"/><rect x="13.6" y="12.4" width="5.8" height="5.8" rx="1.8" fill="#00B0D2"/><rect x="19.6" y="6.6" width="6.6" height="6.6" rx="2" fill="#00E5FF"/><rect x="23.4" y="13.8" width="5.4" height="5.4" rx="1.7" fill="#00B0D2"/><rect x="18.4" y="18.6" width="4.8" height="4.8" rx="1.5" fill="#0E86A6"/></svg><span>OCEAN <b>LINK</b></span></a><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get the app</a></div></div>
<main class="wrap"><div class="crumbs"><a href="/guides/">Guides</a> › <a href="/guides/engineering/">Marine engineering</a></div><h1>Boiler Safety Valves and Blowdown: A Practical Guide for Marine Engineers</h1><div class="card sum"><div class="label">Quick answer</div><p>Boiler safety valves are the last protection against over-pressure. They must be correctly set, sealed, kept free to lift and tested to the surveyor&#x27;s satisfaction. Blowdown is how you remove sludge, floating contamination and excess dissolved solids so the boiler water stays within the limits of the treatment programme. This guide explains both, how to operate and maintain them safely, and what examiners ask.</p></div><div class="card toc"><div class="label">On this page</div><a href="#s1">Why boilers need safety valves and blowdown</a><a href="#s2">How a boiler safety valve works</a><a href="#s3">Setting, sealing and the accumulation test</a><a href="#s4">Boiler blowdown: bottom blow and scum blow</a><a href="#s5">Checks and planned maintenance</a><a href="#s6">Faults, symptoms and likely causes</a><a href="#s7">Safety rules that are not negotiable</a><a href="#s8">Oral exam: questions examiners like</a><a href="#faq">FAQ</a><a href="#quiz">Test yourself</a></div><h2 id="s1">Why boilers need safety valves and blowdown</h2><p>A boiler is a pressure vessel holding a large mass of water at saturation temperature. If pressure rises unchecked, for example from a burner that will not cut out or a stop valve shut against a firing boiler, the stored energy can be released violently.</p>
<p>SOLAS Chapter II-1, Regulation 32 requires every steam boiler and unfired steam generator to have at least two safety valves of adequate capacity. The Administration may accept a single valve, having regard to the boiler's output or other features, if it is satisfied that adequate over-pressure protection is provided. Class rules then govern the design, capacity, setting and survey of those valves.</p>
<p>Blowdown deals with a slower threat. Feed water brings in dissolved and suspended solids, treatment chemicals add more, and evaporation concentrates them all in the boiler. Left alone, they cause:</p>
<ul>
<li><strong>Sludge and scale</strong> on heating surfaces, which leads to overheating and tube failure</li>
<li><strong>Foaming and priming</strong>, which carries water over into the steam lines and can cause water hammer</li>
<li><strong>Corrosion</strong> where deposits trap concentrated chemicals</li>
</ul>
<p>You fight this with two tools working together. Chemical treatment keeps impurities in a harmless form. Blowdown physically removes them.</p><h2 id="s2">How a boiler safety valve works</h2><p>Most marine boilers use <strong>spring-loaded safety valves</strong>. Older and smaller installations often have the <em>improved high-lift</em> type. Larger plant may have <em>full-lift</em> or pilot-operated designs. The basic sequence is the same for all of them.</p>
<ol>
<li><strong>Closed.</strong> Spring force, set by the compression nut, holds the valve lid on its seat against boiler pressure.</li>
<li><strong>Set pressure reached.</strong> Steam force on the lid equals the spring force. The lid starts to lift, and a small simmer may come first.</li>
<li><strong>Rapid lift.</strong> As the lid rises, escaping steam acts on a larger area, such as a lip, a huddling chamber or a floating ring. In the improved high-lift type it also acts on a waste piston. The valve snaps open to give full discharge capacity instead of just cracking open.</li>
<li><strong>Discharge.</strong> Steam goes through the waste steam pipe to atmosphere above the funnel.</li>
<li><strong>Reseat.</strong> The valve closes only when pressure has fallen somewhat below the set pressure. That difference is the valve's <strong>blowdown</strong>, a different meaning of the word from boiler blowdown. It stops the valve chattering on and off. On some designs it can be adjusted with a blowdown or adjusting ring.</li>
</ol>
<p>Other fittings and arrangements to know:</p>
<ul>
<li><strong>Easing gear</strong> lets you lift the valve by hand, usually from a safe remote position. You use it to prove the valve is free and to release pressure in an emergency.</li>
<li><strong>Waste steam pipe drain.</strong> There is a drain at the lowest point of the escape pipe. Condensate collecting there adds weight and back-pressure, and it can freeze or cause water hammer. Keep this drain clear.</li>
<li><strong>Superheater safety valve.</strong> Where a superheater is fitted, its valve is set to lift before the drum valves. Steam then keeps flowing through the superheater tubes, which would otherwise overheat with no flow through them.</li>
<li><strong>Exhaust gas economiser.</strong> An economiser that can be isolated from the boiler needs its own over-pressure protection. Check your ship's arrangement drawing.</li>
</ul><figure><svg aria-label="Graph of boiler pressure against time. Pressure rises in a curve until it reaches a dashed set pressure line, where the valve lifts. Pressure then falls until it reaches a lower dashed reseat pressure line, where the valve reseats. An amber bracket between the two lines is labelled Blowdown, and a note says the gap prevents chattering." xmlns="http://www.w3.org/2000/svg" viewBox="0 0 800 520" font-family="Inter, sans-serif" role="img"><defs><marker id="a1" viewBox="0 0 10 10" refX="5" refY="5" markerWidth="5" markerHeight="5" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="#F5A524" /></marker></defs><rect width="800" height="520" fill="#0F1217" rx="12" /><text x="400" y="52" fill="#F2F4F7" font-size="30" font-weight="700" text-anchor="middle">Safety valve: lift and reseat</text><line x1="100" y1="100" x2="100" y2="440" stroke="#F2F4F7" stroke-width="3" /><line x1="100" y1="440" x2="760" y2="440" stroke="#F2F4F7" stroke-width="3" /><text x="72" y="270" fill="#F2F4F7" font-size="26" text-anchor="middle" transform="rotate(-90 72 270)">Pressure</text><text x="760" y="475" fill="#F2F4F7" font-size="26" text-anchor="end">Time</text><line x1="100" y1="170" x2="760" y2="170" stroke="#00B0D2" stroke-width="2" stroke-dasharray="10 8" /><line x1="100" y1="260" x2="760" y2="260" stroke="#00B0D2" stroke-width="2" stroke-dasharray="10 8" /><text x="760" y="158" fill="#00E5FF" font-size="26" text-anchor="end">Set pressure</text><text x="760" y="298" fill="#00E5FF" font-size="26" text-anchor="end">Reseat pressure</text><path d="M110,410 Q250,380 330,170 L520,260 L580,272" fill="none" stroke="#00E5FF" stroke-width="4" stroke-linejoin="round" /><circle cx="330" cy="170" r="8" fill="#F2F4F7" /><circle cx="520" cy="260" r="8" fill="#F2F4F7" /><text x="330" y="140" fill="#F2F4F7" font-size="26" text-anchor="middle">Lifts</text><text x="500" y="302" fill="#F2F4F7" font-size="26" text-anchor="end">Reseats</text><line x1="640" y1="180" x2="640" y2="250" stroke="#F5A524" stroke-width="3" marker-start="url(#a1)" marker-end="url(#a1)" /><text x="655" y="224" fill="#F5A524" font-size="26">Blowdown</text><text x="420" y="505" fill="#F2F4F7" font-size="26" text-anchor="middle">Gap prevents chattering</text></svg><figcaption>A spring-loaded safety valve lifts at its set pressure and only reseats once pressure has fallen somewhat below it; that gap is the valve&#x27;s blowdown, and it stops the valve chattering.</figcaption></figure><h2 id="s3">Setting, sealing and the accumulation test</h2><p>Safety valves are set and sealed under class supervision, normally at boiler survey after overhaul. The working pressure, the set pressures and any permitted tolerances come from the boiler's approved plans and class rules. Take them from the boiler certificate and maker's manual, not from memory.</p>
<p><strong>Typical setting sequence</strong> (follow the maker's and surveyor's instructions):</p>
<ol>
<li>Overhaul the valves. Lap the seats and lids, check the spindle for straightness, check the spring and confirm it is free in its guides.</li>
<li>Raise boiler pressure slowly with the main stop valve controlled.</li>
<li>Gag the valve or valves you are not setting, using the maker's gag only.</li>
<li>Adjust the compression nut on the valve being set until it lifts and reseats at the required pressure. Use a calibrated test gauge.</li>
<li>Repeat for the other valves. The superheater valve is set to lift first.</li>
<li><strong>Remove every gag</strong> and have it physically checked and counted.</li>
<li>Fit the locking arrangement and seal. The surveyor records the set pressures.</li>
<li>Test the easing gear.</li>
</ol>
<p><strong>Accumulation of pressure test.</strong> The main steam stop is shut and the boiler is fired at full rate. The safety valves must discharge all the steam generated, so that pressure does not rise beyond the limit class allows above working pressure within the test period. This proves the valves have enough capacity, not just the right set pressure.</p>
<p>On boilers with superheaters, firing with no steam flow can damage the superheater tubes. Class may accept a capacity calculation or a modified test instead.</p><h2 id="s4">Boiler blowdown: bottom blow and scum blow</h2><p>There are two kinds of blowdown, and they do different jobs.</p>
<table>
<thead>
<tr>
<th></th>
<th>Bottom blowdown</th>
<th>Scum (surface) blowdown</th>
</tr>
</thead>
<tbody>
<tr>
<td>Takes water from</td>
<td>Lowest point of drum or shell</td>
<td>Just below normal water level</td>
</tr>
<tr>
<td>Removes</td>
<td>Settled sludge and deposits</td>
<td>Floating oil, foam, suspended matter, high dissolved solids</td>
</tr>
<tr>
<td>When</td>
<td>Intermittent, at low firing rate or when sludge has settled</td>
<td>As needed, e.g. after oil contamination or on high TDS/chlorides</td>
</tr>
<tr>
<td>Effect on level</td>
<td>Large, quick drop</td>
<td>Smaller, more controlled</td>
</tr>
</tbody>
</table>
<p>Bottom blowdown works best when circulation is slow, so that sludge has settled. Doing it at high firing rate disturbs circulation in water-tube boilers and is less effective.</p>
<p><strong>When to blow down</strong> depends on boiler water test results: chlorides, dissolved solids, alkalinity and treatment chemical reserve. Compare these with the limits in the chemical supplier's programme and the company SMS. Do not blow down on a fixed habit.</p>
<p><strong>Step-by-step bottom blow.</strong> This is a typical sequence. Always follow your ship's procedure.</p>
<ol>
<li>Check that overboard discharge is permitted in your current position. Local port rules may prohibit it.</li>
<li>Inform the watchkeeper or bridge as your procedure requires. Check the water level is high in the glass and the feed pump is available.</li>
<li>Open the ship's side (overboard) valve fully.</li>
<li>Open the blowdown valve nearest the boiler fully.</li>
<li>Crack open the second (regulating) valve slowly to warm the line and avoid water hammer. Then open it as required.</li>
<li>Watch the gauge glass continuously. Do not let the level fall below the safe working minimum.</li>
<li>Close in reverse order: regulating valve, boiler valve, then ship's side valve.</li>
<li>Restore the level and record the blowdown in the log.</li>
</ol>
<p>Blowdown cocks are often designed so the key or spanner can only be removed with the cock closed. Where several boilers share a blowdown line, non-return arrangements stop one boiler blowing into another. Never leave a blowdown valve open and walk away.</p><figure><svg aria-label="Schematic of a boiler with water and settled sludge at the bottom. A blowdown pipe runs from the bottom of the boiler through three valves to an overboard discharge. The boiler valve is numbered 2 and opened fully. The regulating valve is numbered 3 and opened slowly. The ship&#x27;s side valve is numbered 1 and opened fully. A note under the boiler says watch level, and an amber note says close in reverse: 3, 2, 1." xmlns="http://www.w3.org/2000/svg" viewBox="0 0 800 560" font-family="Inter, sans-serif" role="img"><defs><marker id="a2" viewBox="0 0 10 10" refX="5" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="#00E5FF" /></marker></defs><rect width="800" height="560" fill="#0F1217" rx="12" /><text x="400" y="52" fill="#F2F4F7" font-size="30" font-weight="700" text-anchor="middle">Bottom blow: valve order</text><rect x="40" y="200" width="170" height="150" fill="#123A45" /><rect x="40" y="90" width="170" height="260" rx="30" fill="none" stroke="#00E5FF" stroke-width="4" /><text x="125" y="145" fill="#F2F4F7" font-size="26" text-anchor="middle">Boiler</text><text x="125" y="290" fill="#F2F4F7" font-size="26" text-anchor="middle">Sludge</text><circle cx="80" cy="330" r="6" fill="#F5A524" /><circle cx="110" cy="336" r="6" fill="#F5A524" /><circle cx="140" cy="330" r="6" fill="#F5A524" /><circle cx="170" cy="336" r="6" fill="#F5A524" /><polyline points="210,320 760,320 760,430" fill="none" stroke="#00B0D2" stroke-width="8" marker-end="url(#a2)" /><g stroke="#00E5FF" stroke-width="3"><line x1="320" y1="274" x2="320" y2="300" /><line x1="480" y1="274" x2="480" y2="300" /><line x1="640" y1="274" x2="640" y2="300" /></g><g fill="#0F1217" stroke="#00E5FF" stroke-width="3"><polygon points="298,300 342,340 342,300 298,340" /><polygon points="458,300 502,340 502,300 458,340" /><polygon points="618,300 662,340 662,300 618,340" /><circle cx="320" cy="250" r="24" /><circle cx="480" cy="250" r="24" /><circle cx="640" cy="250" r="24" /></g><text x="320" y="259" fill="#F2F4F7" font-size="26" font-weight="700" text-anchor="middle">2</text><text x="480" y="259" fill="#F2F4F7" font-size="26" font-weight="700" text-anchor="middle">3</text><text x="640" y="259" fill="#F2F4F7" font-size="26" font-weight="700" text-anchor="middle">1</text><text x="320" y="380" fill="#F2F4F7" font-size="26" text-anchor="middle">Boiler valve</text><text x="480" y="380" fill="#F2F4F7" font-size="26" text-anchor="middle">Regulating</text><text x="640" y="380" fill="#F2F4F7" font-size="26" text-anchor="middle">Ship's side</text><text x="320" y="415" fill="#00E5FF" font-size="26" text-anchor="middle">Open fully</text><text x="480" y="415" fill="#00E5FF" font-size="26" text-anchor="middle">Open slowly</text><text x="640" y="415" fill="#00E5FF" font-size="26" text-anchor="middle">Open fully</text><text x="760" y="475" fill="#F2F4F7" font-size="26" text-anchor="end">Overboard</text><text x="125" y="400" fill="#F5A524" font-size="26" text-anchor="middle">Watch level</text><text x="400" y="530" fill="#F5A524" font-size="28" font-weight="700" text-anchor="middle">Close in reverse: 3, 2, 1</text></svg><figcaption>For a bottom blow, open the ship&#x27;s side valve first, then the boiler valve fully, then crack open the regulating valve, and close them in reverse order while watching the water level.</figcaption></figure><h2 id="s5">Checks and planned maintenance</h2><p>Your PMS and the maker's manual set the intervals. The jobs below are typical.</p>
<p><strong>Safety valves</strong></p>
<ul>
<li>Test the easing gear at the interval set in your PMS, as far as company procedure allows, to prove the valve is free.</li>
<li>Check visually for simmering or weeping at the waste steam pipe outlet.</li>
<li>Keep the waste steam pipe drain clear. Water at the outlet when the valve has not lifted means a leak.</li>
<li>Check seals and locks are intact. A broken seal must be reported.</li>
<li>Overhaul the seats, lids, springs and spindles, then reset the valves, at boiler survey.</li>
</ul>
<p><strong>Blowdown and gauge glasses</strong></p>
<ul>
<li>Feel or measure the temperature of the blowdown line downstream of a closed valve. A hot line means the valve is passing.</li>
<li>Watch for unexplained high make-up feed consumption.</li>
<li>Blow through the gauge glasses regularly to prove both the steam and water connections are clear. After blowing through, the level should return promptly and settle. A sluggish or false level means a choked connection.</li>
<li>Keep remote level indicators agreeing with the local glasses.</li>
</ul>
<p><strong>Boiler water</strong></p>
<ul>
<li>Test the water at the frequency in the treatment programme. Act on the trend, not a single reading.</li>
</ul><div class="card cta"><div class="label">Ocean Link — free for seafarers</div><h3>Learn on the go</h3><p>Ocean Link&#x27;s Learn tab has short video lessons with quizzes on COLREGs, ship systems and safety, made by a serving 2nd Officer.</p><div class="feat">Certificate manager with expiry alerts · Sea time tracker · Free professional CV · Jobs for your rank · One-tap apply · Micro-lessons &amp; quizzes · Seafarer network (SeaFeed) · Crew messaging</div><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get it on Google Play</a> <a class="btn ghost" href="https://oceanlinkai.com">Open oceanlinkai.com</a></div><h2 id="s6">Faults, symptoms and likely causes</h2><table>
<thead>
<tr>
<th>Symptom</th>
<th>Likely causes</th>
<th>Action</th>
</tr>
</thead>
<tbody>
<tr>
<td>Safety valve simmering or leaking below set pressure</td>
<td>Damaged or dirty seat, weak spring, distorted spindle, debris</td>
<td>Report and plan overhaul. Never 'cure' it by over-tightening or gagging.</td>
</tr>
<tr>
<td>Valve chattering (rapid open/close)</td>
<td>Blowdown ring wrongly set, excessive inlet pressure loss, high back-pressure from a blocked or waterlogged waste pipe</td>
<td>Check the drain and pipe. Adjust only under proper supervision.</td>
</tr>
<tr>
<td>Valve fails to lift at set pressure</td>
<td>Seized spindle, corrosion, deposits, gag left in, paint on moving parts</td>
<td>Treat as an emergency. Reduce firing, control pressure, inform the Chief Engineer.</td>
</tr>
<tr>
<td>Valve will not reseat</td>
<td>Debris on seat, blowdown setting wrong, mechanical damage</td>
<td>Reduce pressure. The boiler may need to be shut down.</td>
</tr>
<tr>
<td>Hot blowdown line, high make-up</td>
<td>Passing blowdown valve</td>
<td>Isolate, report and overhaul at the first safe opportunity.</td>
</tr>
<tr>
<td>Water hammer during blowdown</td>
<td>Valve opened too fast, cold line</td>
<td>Open slowly and warm through.</td>
</tr>
<tr>
<td>Priming or foaming</td>
<td>High dissolved solids, oil contamination, high water level</td>
<td>Scum blow, test the water, look for the source of oil (e.g. a heating coil leak).</td>
</tr>
</tbody>
</table>
<p><strong>Worked scenario.</strong> On watch you see the boiler pressure gauge reading above the normal working range. The burner is still firing and no safety valve has lifted.</p>
<ol>
<li>Stop the burner manually.</li>
<li>Check the pressure switch and the burner control.</li>
<li>Use the easing gear to relieve pressure if it is still rising.</li>
<li>Call the Chief Engineer.</li>
</ol>
<p>A valve that has not lifted above its set pressure is a serious defect. It must be recorded and reported, and the boiler must not stay in service on the strength of the second valve alone.</p><h2 id="s7">Safety rules that are not negotiable</h2><ul>
<li><strong>Never gag, wedge or tie down a safety valve in service.</strong> Gags are for setting under supervision only and must be accounted for afterwards.</li>
<li><strong>Never adjust a sealed valve</strong> without the Chief Engineer's authority and class involvement as required.</li>
<li><strong>Stand clear of the waste steam outlet</strong> and blowdown discharge areas when testing.</li>
<li><strong>Blowdown valves:</strong> open slowly, stay at the valves for the whole operation and keep your eyes on the water level.</li>
<li><strong>Work on boiler mountings</strong> needs pressure released, double isolation where fitted, lock-out tag-out and a permit to work under your SMS.</li>
<li><strong>Entering a boiler, drum or furnace</strong> is enclosed space entry, with full procedures.</li>
<li>Steam leaks at superheated temperature may be invisible near the source. Approach with caution.</li>
</ul><h2 id="s8">Oral exam: questions examiners like</h2><ul>
<li><strong>Why at least two safety valves?</strong> SOLAS II-1/32 requires it, giving redundancy if one sticks. The Administration may accept one valve, having regard to output or other features, if over-pressure protection is adequate.</li>
<li><strong>Why is the superheater safety valve set to lift first?</strong> To keep steam flowing through the superheater tubes so they do not overheat.</li>
<li><strong>What is accumulation of pressure and how is it tested?</strong> It is the rise in pressure with the stop valve shut and the boiler at full firing. It proves the valves have enough relieving capacity within the limit class allows.</li>
<li><strong>What does 'blowdown' mean for a safety valve?</strong> The difference between the set (lifting) pressure and the reseating pressure.</li>
<li><strong>What is the purpose of the drain on the waste steam pipe?</strong> To remove condensate that would add back-pressure, cause water hammer or freeze.</li>
<li><strong>Bottom blow versus scum blow?</strong> A bottom blow removes settled sludge. A scum blow removes floating oil, foam and dissolved solids near the surface.</li>
<li><strong>In what order do you open blowdown valves, and why?</strong> Ship's side first, then the boiler valve fully, then regulate with the second valve. Close in reverse order. This keeps the boiler valve's seat protected from wire-drawing and leaves the line safe.</li>
<li><strong>What would make you suspect a passing blowdown valve?</strong> A hot line downstream and high make-up feed.</li>
<li><strong>How do you prove a gauge glass is reading correctly?</strong> Blow through the steam and water sides. The level should return promptly and agree with the other indicators.</li>
</ul><div class="card kp"><div class="label">Key points</div><ul><li>SOLAS II-1/32 requires at least two safety valves of adequate capacity per boiler; the Administration may accept one, having regard to output or other features, if over-pressure protection is adequate.</li><li>The superheater safety valve is set to lift before the drum valves to protect the superheater tubes.</li><li>Safety valves are set, sealed and capacity-tested (accumulation) under class supervision, and all gags must be removed and accounted for.</li><li>A bottom blow removes settled sludge and a scum blow removes surface contamination; both are driven by water test results.</li><li>Open the ship&#x27;s side valve first, then the boiler valve, then regulate; close in reverse and never leave blowdown unattended.</li><li>A hot blowdown line or rising make-up feed points to a passing blowdown valve.</li><li>Never gag or over-tighten a safety valve in service; a valve that fails to lift is an emergency to report.</li></ul></div><h2 id="faq">Frequently asked questions</h2><details><summary>How often should boiler safety valves be tested on board?</summary><p>Easing gear checks are set by your PMS, the maker and company procedures. Full setting and sealing is done at boiler survey under class. Intervals differ between class societies and ships, so check your survey status and PMS rather than relying on a general figure.</p></details><details><summary>What is the difference between safety valve blowdown and boiler blowdown?</summary><p>Safety valve blowdown is the pressure drop between the valve lifting and reseating. Boiler blowdown is draining water from the boiler to remove sludge and impurities. Same word, completely different meaning.</p></details><details><summary>Can I blow down the boiler in port?</summary><p>Only if local regulations and your company procedures allow it. Many ports restrict overboard discharges. Check the port information and get permission as your SMS requires.</p></details><details><summary>Why should bottom blowdown be done at low load?</summary><p>At low firing rate circulation is slow, so sludge settles at the bottom where the blowdown connection can remove it. At high firing it stays in suspension, and in water-tube boilers a heavy blow can disturb circulation.</p></details><details><summary>What should I do if a safety valve is leaking steam continuously?</summary><p>Report it to the Second or Chief Engineer, monitor it and plan an overhaul. Never stop the leak by tightening the compression nut or gagging the valve, as that alters the set pressure and defeats the protection.</p></details><h2 id="quiz">Test yourself</h2><div class="card"><div class="q"><p>Why is the superheater safety valve set to lift before the drum safety valves?</p><button data-c="0">To reduce noise from the drum valves</button><button data-c="1">To maintain steam flow through the superheater and prevent tube overheating</button><button data-c="0">Because the superheater operates at a higher pressure than the drum</button><button data-c="0">So that the drum valves can be gagged during normal operation</button><div class="ex">If the drum valves lifted first, flow through the superheater could stop and the tubes would overheat; setting the superheater valve lower keeps steam flowing. Ref: class boiler rules and maker&#x27;s instructions.</div></div><div class="q"><p>What does the accumulation of pressure test prove?</p><button data-c="0">That the valves reseat without leaking</button><button data-c="0">That the pressure gauge is accurate</button><button data-c="0">That the easing gear can be operated remotely</button><button data-c="1">That the safety valves can relieve all steam generated at full firing without excessive pressure rise</button><div class="ex">With the stop valve shut and the boiler at full firing, the valves must keep the pressure rise within the class limit, which proves relieving capacity. Ref: SOLAS II-1/32 (adequate capacity) and class rules.</div></div><div class="q"><p>When carrying out a bottom blowdown, which valve should be opened first?</p><button data-c="1">The ship&#x27;s side overboard valve</button><button data-c="0">The blowdown valve nearest the boiler</button><button data-c="0">The regulating blowdown valve</button><button data-c="0">The feed check valve</button><div class="ex">Opening the ship&#x27;s side valve first means the line is clear to discharge before the boiler valves are opened. Ref: maker&#x27;s instructions and ship&#x27;s SMS procedures.</div></div><div class="q"><p>A safety valve is simmering slightly below its set pressure. What is the correct action?</p><button data-c="0">Tighten the compression nut slightly to stop the leak</button><button data-c="0">Fit the gag until the next port</button><button data-c="1">Report it, monitor it and plan an overhaul and reset under proper supervision</button><button data-c="0">Increase the firing rate so the valve lifts fully and reseats</button><div class="ex">Tightening or gagging changes or defeats the set pressure; the valve must be overhauled and reset correctly. Ref: class survey requirements, maker&#x27;s instructions and company SMS.</div></div><div class="q"><p>Which is the main purpose of scum (surface) blowdown?</p><button data-c="0">Removing settled sludge from the bottom of the drum</button><button data-c="1">Removing floating oil, foam and surface impurities</button><button data-c="0">Draining condensate from the waste steam pipe</button><button data-c="0">Testing the low-water-level alarm</button><div class="ex">The scum blow draws from just below the water surface, removing oil, foam and high dissolved solids; bottom blow handles sludge. Ref: boiler maker&#x27;s manual and water treatment programme.</div></div></div><div class="card cta"><div class="label">Ocean Link — free for seafarers</div><h3>Learn on the go</h3><p>Ocean Link&#x27;s Learn tab has short video lessons with quizzes on COLREGs, ship systems and safety, made by a serving 2nd Officer.</p><div class="feat">Certificate manager with expiry alerts · Sea time tracker · Free professional CV · Jobs for your rank · One-tap apply · Micro-lessons &amp; quizzes · Seafarer network (SeaFeed) · Crew messaging</div><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get it on Google Play</a> <a class="btn ghost" href="https://oceanlinkai.com">Open oceanlinkai.com</a></div><h2>Related guides</h2><div class="rel"><a href="/guides/systems/boilers-and-exhaust-gas-economiser/">Boilers and exhaust gas economiser</a><a href="/guides/engineering/boiler-water-treatment/">Boiler water treatment</a><a href="/guides/operations/engine-room-watchkeeping/">Engine room watchkeeping</a><a href="/guides/engineering/planned-maintenance-system-pms/">Planned maintenance system (PMS)</a><a href="/guides/operations/lock-out-tag-out/">Lock-out tag-out</a><a href="/guides/career/meo-class-4-exam-process-for-marine-engineers/">MEO Class 4 exam: process for marine engineers</a></div><p class="src"><strong>References:</strong> SOLAS 1974 as amended, Chapter II-1, Regulation 32 (Steam boilers and boiler feed systems); STCW Code, Section A-III/1 (Officer in charge of an engineering watch); STCW Code, Section A-III/2 (Chief engineer officer and second engineer officer)</p></main>
<footer>Ocean Link Seafarer Guides · <a href="/guides/">All guides</a> · <a href="https://oceanlinkai.com">oceanlinkai.com</a> · <a href="mailto:oceanlinksupport@gmail.com">oceanlinksupport@gmail.com</a><br>
General guidance only. Your flag administration, company SMS and the official texts always prevail.</footer>
<script>document.querySelectorAll('.q').forEach(q=>q.querySelectorAll('button').forEach(b=>b.onclick=()=>{if(q.classList.contains('done'))return;q.classList.add('done');q.querySelectorAll('button').forEach(x=>{if(x.dataset.c=='1')x.classList.add('ok')});if(b.dataset.c!='1')b.classList.add('no')}))</script>
</body></html>