<!DOCTYPE html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Engine Room Ventilation on Ships: Practical Exam Guide | Ocean Link</title><meta name="description" content="Engine room ventilation supplies combustion air, removes heat and must stop fast in a fire. How it works, checks, faults and oral exam answers."><link rel="canonical" href="https://card.oceanlinkai.com/guides/engineering/engine-room-ventilation/">
<meta property="og:title" content="Engine Room Ventilation on Ships: Practical Exam Guide | Ocean Link"><meta property="og:description" content="Engine room ventilation supplies combustion air, removes heat and must stop fast in a fire. How it works, checks, faults and oral exam answers."><meta property="og:type" content="article"><meta property="og:url" content="https://card.oceanlinkai.com/guides/engineering/engine-room-ventilation/"><meta property="og:site_name" content="Ocean Link">
<meta property="og:image" content="https://card.oceanlinkai.com/press/img/og.jpg"><meta name="twitter:card" content="summary_large_image"><meta name="theme-color" content="#050609">
<link rel="icon" type="image/svg+xml" href="/press/img/favicon.svg"><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><style>*{box-sizing:border-box}html{-webkit-text-size-adjust:100%}
body{margin:0;background:#050609;color:#F2F4F7;font:400 17px/1.7 Inter,system-ui,sans-serif;letter-spacing:-.011em}
a{color:#00E5FF;text-decoration:none}a:hover{text-decoration:underline}
.bar{background:#0A0C10;border-bottom:1px solid #FFFFFF0F;position:sticky;top:0;z-index:5}
.bar .in{max-width:980px;margin:auto;padding:12px 20px;display:flex;align-items:center;gap:10px;justify-content:space-between}
.brand{display:flex;align-items:center;gap:8px;font-weight:600;letter-spacing:-.025em;color:#F2F4F7}.brand b{color:#00E5FF;font-weight:600}
.btn{display:inline-block;background:#00E5FF;color:#050609;font-weight:600;border-radius:10px;padding:10px 16px;font-size:15px}
.btn.ghost{background:transparent;color:#F2F4F7;border:1px solid #FFFFFF24}
.wrap{max-width:760px;margin:auto;padding:28px 20px 60px}
.crumbs{font-size:14px;color:#5F6672}.crumbs a{color:#8B93A0}
h1{font-size:34px;line-height:1.2;font-weight:600;letter-spacing:-.025em;margin:14px 0 16px}
h2{font-size:24px;line-height:1.3;font-weight:600;letter-spacing:-.025em;margin:44px 0 12px}
h3{font-size:18px;font-weight:600;margin:24px 0 8px}
p,li{color:#D5D9E0}strong{color:#F2F4F7;font-weight:600}
.card{background:#0F1217;border:1px solid #FFFFFF14;border-radius:12px;padding:20px 22px;margin:22px 0}
.sum{border-color:#00E5FF1A}.label{font-size:12px;text-transform:uppercase;letter-spacing:.08em;color:#4FD9EE;font-weight:600}
.toc a{color:#8B93A0;display:block;padding:3px 0;font-size:15px}
table{width:100%;border-collapse:collapse;font-size:15px;margin:14px 0}th,td{border-bottom:1px solid #FFFFFF14;padding:8px 6px;text-align:left;vertical-align:top}th{color:#8B93A0;font-weight:500}
.kp li{margin:4px 0}
details{border-bottom:1px solid #FFFFFF0A;padding:12px 0}summary{cursor:pointer;font-weight:500;color:#F2F4F7}details p{margin:8px 0 0}
.q{margin:18px 0}.q p{margin:0 0 8px;font-weight:500;color:#F2F4F7}
.q button{display:block;width:100%;text-align:left;background:#08090C;color:#D5D9E0;border:1px solid #FFFFFF14;border-radius:10px;padding:10px 14px;margin:6px 0;font:inherit;font-size:15px;cursor:pointer}
.q button.ok{border-color:#00B0D2;color:#F2F4F7}.q button.no{border-color:#F2555A}.q .ex{display:none;font-size:15px;color:#8B93A0;margin-top:6px}.q.done .ex{display:block}
.cta{border-color:#00E5FF40;text-align:left}.cta h3{margin-top:0;font-size:20px}.feat{font-size:14px;color:#8B93A0;margin:10px 0 16px}
.rel a{display:block;padding:10px 0;border-bottom:1px solid #FFFFFF0A}
figure{margin:26px 0}@media(max-width:600px){figure{margin:22px -14px}}figure svg{width:100%;height:auto;display:block;border-radius:12px}figcaption{font-size:14px;color:#8B93A0;margin-top:8px}
.src{font-size:14px;color:#8B93A0}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:12px}.grid a{background:#0F1217;border:1px solid #FFFFFF14;border-radius:10px;padding:14px 16px;color:#F2F4F7}
.grid small{display:block;color:#8B93A0;margin-top:4px}
footer{border-top:1px solid #FFFFFF0F;color:#5F6672;font-size:14px;text-align:center;padding:26px 20px}footer a{color:#8B93A0}
@media(max-width:600px){h1{font-size:28px}body{font-size:16px}}</style><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "Engine Room Ventilation on Ships: Practical Exam Guide", "description": "Engine room ventilation supplies combustion air, removes heat and must stop fast in a fire. How it works, checks, faults and oral exam answers.", "datePublished": "2026-11-17", "dateModified": "2026-11-17", "mainEntityOfPage": "https://card.oceanlinkai.com/guides/engineering/engine-room-ventilation/", "author": {"@type": "Organization", "name": "Ocean Link", "url": "https://oceanlinkai.com", "sameAs": ["https://www.linkedin.com/company/oceanlinkapp", "https://www.instagram.com/oceanlink_ai", "https://play.google.com/store/apps/details?id=com.oceanlinkai.app"]}, "publisher": {"@type": "Organization", "name": "Ocean Link", "url": "https://oceanlinkai.com", "sameAs": ["https://www.linkedin.com/company/oceanlinkapp", "https://www.instagram.com/oceanlink_ai", "https://play.google.com/store/apps/details?id=com.oceanlinkai.app"]}, "image": ["https://card.oceanlinkai.com/press/img/og.jpg"]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Why are engine room ventilation fans important for the main engine?", "acceptedAnswer": {"@type": "Answer", "text": "On most ships the main engine turbochargers draw their air from the engine room. If ventilation fails, the air gets hotter and there is less of it. Exhaust temperatures rise and the engine may have to reduce load."}}, {"@type": "Question", "name": "Should the engine room be at positive or negative pressure?", "acceptedAnswer": {"@type": "Answer", "text": "Most designs keep the engine room at a slight positive pressure, with supply slightly above exhaust. Separator rooms and similar spaces are usually kept slightly negative so fumes stay contained. Your ship's design and the chief engineer's standing orders decide the actual practice."}}, {"@type": "Question", "name": "Can engine room fans be stopped from outside the engine room?", "acceptedAnswer": {"@type": "Answer", "text": "Yes. SOLAS Chapter II-2 requires that machinery space ventilation can be stopped, and openings closed, from outside the space for firefighting. Locations vary by ship, so learn them during your safety familiarisation."}}, {"@type": "Question", "name": "Is it acceptable to reduce engine room ventilation in cold weather?", "acceptedAnswer": {"@type": "Answer", "text": "Reducing fans or running at low speed is common in cold climates to protect water-filled pipes and keep the space warm. You must still supply enough combustion air for running engines and boilers. Check engine parameters after any change."}}, {"@type": "Question", "name": "How often should fire dampers and fan remote stops be tested?", "acceptedAnswer": {"@type": "Answer", "text": "Intervals are set by the ship's maintenance plan for fire protection systems, the PMS and flag state or class requirements. Do not rely on a generic figure. Follow your company SMS and record every test."}}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Guides", "item": "https://card.oceanlinkai.com/guides/"}, {"@type": "ListItem", "position": 2, "name": "Marine engineering", "item": "https://card.oceanlinkai.com/guides/engineering/"}, {"@type": "ListItem", "position": 3, "name": "Engine Room Ventilation: Purpose, Operation, Faults and Oral Exam Questions", "item": "https://card.oceanlinkai.com/guides/engineering/engine-room-ventilation/"}]}</script></head><body>
<div class="bar"><div class="in"><a class="brand" href="/guides/"><svg viewBox="0 0 32 32" width="26" height="26" aria-hidden="true"><rect x="3.4" y="21.6" width="4.6" height="4.6" rx="1.4" fill="#0B5D75"/><rect x="8.2" y="17.4" width="5.2" height="5.2" rx="1.6" fill="#0E86A6"/><rect x="13.6" y="12.4" width="5.8" height="5.8" rx="1.8" fill="#00B0D2"/><rect x="19.6" y="6.6" width="6.6" height="6.6" rx="2" fill="#00E5FF"/><rect x="23.4" y="13.8" width="5.4" height="5.4" rx="1.7" fill="#00B0D2"/><rect x="18.4" y="18.6" width="4.8" height="4.8" rx="1.5" fill="#0E86A6"/></svg><span>OCEAN <b>LINK</b></span></a><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get the app</a></div></div>
<main class="wrap"><div class="crumbs"><a href="/guides/">Guides</a> › <a href="/guides/engineering/">Marine engineering</a></div><h1>Engine Room Ventilation: Purpose, Operation, Faults and Oral Exam Questions</h1><div class="card sum"><div class="label">Quick answer</div><p>Engine room ventilation supplies combustion air to the main engine, generators and boilers. It also carries away machinery heat and keeps the space safe and workable for people and equipment. Engineers must know how the fans, ducts, dampers and remote stops work, how to spot a starved or overheated engine room, and how to shut the whole system down quickly from outside before a fixed fire-extinguishing system is released.</p></div><div class="card toc"><div class="label">On this page</div><a href="#s1">What engine room ventilation is for</a><a href="#s2">How the system works, step by step</a><a href="#s3">Normal running: what &#x27;right&#x27; looks like</a><a href="#s4">Routine checks and maintenance</a><a href="#s5">Faults, symptoms and likely causes</a><a href="#s6">Safety: fire, CO2 and heavy weather</a><a href="#s7">Worked scenario: hot engine room in the tropics</a><a href="#s8">Oral exam questions you should be ready for</a><a href="#faq">FAQ</a><a href="#quiz">Test yourself</a></div><h2 id="s1">What engine room ventilation is for</h2><p>Examiners like candidates who give the purposes in order of importance, not as a random list. Engine room ventilation does four jobs:</p>
<ul>
<li><strong>Combustion air.</strong> On most ships the main engine turbochargers, the generator engines and the boiler burners draw their air from the engine room itself. If the fans cannot supply enough air, the engines are starved.</li>
<li><strong>Heat removal.</strong> Hot surfaces, exhaust pipes, boilers, alternators and switchboards radiate a large amount of heat. The supply air carries that heat out through the funnel casing.</li>
<li><strong>Equipment protection.</strong> Engines, electrical machinery and electronics are rated for a design ambient air temperature. If the room runs above it, output drops, insulation ages faster and electronics trip.</li>
<li><strong>Personnel and atmosphere.</strong> Ventilation keeps the space habitable for watchkeepers. It also dilutes oil mist, fuel vapour and fumes so they do not build up.</li>
</ul>
<p>Ship designers commonly size the system to ISO 8861, the standard for engine-room ventilation in diesel-engined ships. It works out airflow from two figures: the combustion air demand and the heat to be removed. The actual design figures for your ship are in the yard documentation and machinery manuals. Learn your own ship's figures rather than quoting generic ones.</p><h2 id="s2">How the system works, step by step</h2><p>A typical arrangement on a motor ship works like this:</p>
<ol>
<li><strong>Intake.</strong> Fresh air enters through weather louvres or mushroom ventilators, usually in the funnel casing or engine casing. The intakes have closing appliances (flaps or covers) and often a mesh screen or filter.</li>
<li><strong>Supply fans.</strong> Several fans push air down ducts into the engine room. These are usually axial fans, often two-speed and sometimes reversible. Their starters are normally at a group starter panel or the main switchboard, with remote stops outside the space.</li>
<li><strong>Distribution.</strong> Ducts carry the air low down and point it at the places that need it most:<ul>
<li>turbocharger intakes</li>
<li>generator engines</li>
<li>the boiler front</li>
<li>the switchboard area</li>
<li>the control room air conditioning intake</li>
<li>the main working positions</li>
</ul>
</li>
<li><strong>Rise and exhaust.</strong> The heated air rises through the engine casing and leaves through the funnel. On some ships it leaves by natural draught, on others by dedicated exhaust fans.</li>
<li><strong>Local extraction.</strong> Some rooms have their own exhaust fans so their fumes do not spread round the engine room. These typically include the purifier room, the workshop or welding area, the battery space and sometimes the incinerator area.</li>
<li><strong>Fire isolation.</strong> Ducts passing through fire boundaries are fitted with fire dampers or equivalent arrangements as required by SOLAS II-2, and main inlets and outlets have closing appliances. All fans can be stopped, and all openings closed, from a position outside the space.</li>
</ol>
<p><strong>Pressure balance.</strong> Many ships run the engine room at a slight positive pressure, with supply slightly above exhaust. This stops the engine room sucking in air through doors and leaky openings, which helps boiler and engine air flow. Rooms such as the purifier room are usually kept slightly negative, so oil mist stays in that room and goes out of the exhaust. The exact philosophy depends on the ship, so check your ship's design and the chief engineer's standing orders.</p><figure><svg aria-label="Cross-section of an engine room. Fresh air enters at the top left through a supply fan and travels down a duct along the wall to low level. Outlets point up at the main engine. Arrows show hot air rising from the engine to the funnel and leaving as exhaust. The engine room is marked as slight positive pressure. A separate purifier room on the right is marked as negative pressure. Air flows into it from the engine room and leaves through its own local extraction fan." xmlns="http://www.w3.org/2000/svg" viewBox="0 0 800 600" role="img"><defs><marker id="a1" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0L10 5L0 10z" fill="#00E5FF" /></marker><marker id="a2" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0L10 5L0 10z" fill="#F5A524" /></marker></defs><rect x="0" y="0" width="800" height="600" fill="#0F1217" rx="12" /><text x="400" y="44" font-family="Inter, sans-serif" font-size="30" font-weight="700" fill="#F2F4F7" text-anchor="middle">Engine room airflow</text><path d="M30 150H340M460 150H560V550H30Z" fill="none" stroke="#00B0D2" stroke-width="3" /><path d="M340 150V70M460 150V70" fill="none" stroke="#00B0D2" stroke-width="3" /><line x1="400" y1="140" x2="400" y2="72" stroke="#F5A524" stroke-width="4" marker-end="url(#a2)" /><text x="480" y="104" font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7">Exhaust via funnel</text><text x="40" y="100" font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7">Fresh air in</text><line x1="110" y1="112" x2="110" y2="170" stroke="#00E5FF" stroke-width="4" marker-end="url(#a1)" /><circle cx="110" cy="200" r="26" fill="#0F1217" stroke="#00E5FF" stroke-width="3" /><path d="M96 200L124 200M110 186L110 214" stroke="#00E5FF" stroke-width="3" /><text x="150" y="210" font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7">Supply fan</text><path d="M110 226V490H340" fill="none" stroke="#00E5FF" stroke-width="4" /><line x1="230" y1="490" x2="230" y2="452" stroke="#00E5FF" stroke-width="3" marker-end="url(#a1)" /><line x1="330" y1="490" x2="330" y2="452" stroke="#00E5FF" stroke-width="3" marker-end="url(#a1)" /><text x="140" y="532" font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7">Supply duct</text><text x="170" y="290" font-family="Inter, sans-serif" font-size="26" font-weight="700" fill="#00E5FF">+ pressure</text><rect x="180" y="340" width="200" height="100" fill="#1A2430" stroke="#F2F4F7" stroke-width="2" /><rect x="300" y="312" width="50" height="28" fill="#1A2430" stroke="#F2F4F7" stroke-width="2" /><text x="280" y="398" font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7" text-anchor="middle">Main engine</text><line x1="400" y1="330" x2="400" y2="170" stroke="#F5A524" stroke-width="3" stroke-dasharray="8 6" marker-end="url(#a2)" /><line x1="440" y1="330" x2="440" y2="170" stroke="#F5A524" stroke-width="3" stroke-dasharray="8 6" marker-end="url(#a2)" /><text x="455" y="256" font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7">Hot air</text><rect x="580" y="300" width="190" height="250" fill="none" stroke="#00B0D2" stroke-width="3" /><text x="675" y="362" font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7" text-anchor="middle">Purifier</text><text x="675" y="394" font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7" text-anchor="middle">room</text><text x="675" y="442" font-family="Inter, sans-serif" font-size="26" font-weight="700" fill="#F5A524" text-anchor="middle">− pressure</text><line x1="520" y1="510" x2="620" y2="510" stroke="#00E5FF" stroke-width="3" marker-end="url(#a1)" /><line x1="675" y1="300" x2="675" y2="254" stroke="#F5A524" stroke-width="3" /><circle cx="675" cy="232" r="22" fill="#0F1217" stroke="#F5A524" stroke-width="3" /><path d="M663 232H687M675 220V244" stroke="#F5A524" stroke-width="3" /><line x1="675" y1="210" x2="675" y2="166" stroke="#F5A524" stroke-width="3" marker-end="url(#a2)" /><text x="675" y="150" font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7" text-anchor="middle">Local extract</text></svg><figcaption>Supply fans push fresh air down low to the machinery, the heated air rises out through the funnel, and the purifier room is extracted separately at slight negative pressure.</figcaption></figure><h2 id="s3">Normal running: what &#x27;right&#x27; looks like</h2><p>There is no single correct engine room temperature or fan setting for every ship. Signs of healthy ventilation are:</p>
<ul>
<li><strong>Temperature.</strong> Engine room air temperature is steady and within the design ambient stated by the engine and electrical makers. The difference from outside air temperature is not climbing.</li>
<li><strong>Doors.</strong> Doors to the engine room open and close normally. They do not slam shut or need heavy force, which would show a strong pressure difference.</li>
<li><strong>Main engine.</strong> Scavenge air temperature and exhaust temperatures are in line with the engine's performance records for that load and ambient.</li>
<li><strong>Turbochargers.</strong> Intake filter pressure drop is within the maker's limits.</li>
<li><strong>Atmosphere.</strong> There is no oil mist haze and no smell of fuel vapour in the purifier room.</li>
<li><strong>Fans.</strong> Motor current is normal, with no unusual vibration or noise at the fans.</li>
</ul>
<p><strong>Matching fans to conditions:</strong></p>
<table>
<thead>
<tr>
<th>Condition</th>
<th>Usual practice</th>
</tr>
</thead>
<tbody>
<tr>
<td>Tropics, full load</td>
<td>All supply fans on high speed; exhaust fans as designed</td>
</tr>
<tr>
<td>Cold climate</td>
<td>Fewer fans or low speed to protect water-filled pipes and keep air temperature up, but never so few that combustion air is short</td>
</tr>
<tr>
<td>Port, engines stopped</td>
<td>Reduced ventilation to suit generators, boilers and people working below</td>
</tr>
<tr>
<td>Heavy maintenance, welding</td>
<td>Local extraction running; extra portable fans if the permit requires</td>
</tr>
</tbody>
</table>
<p>In cold weather, cutting fans to keep the room warm is acceptable. Starving the turbochargers is not. Always check engine parameters after changing fan configuration.</p><h2 id="s4">Routine checks and maintenance</h2><p>Ventilation equipment is in the planned maintenance system like any other machinery. Typical tasks are below. Intervals come from your PMS and the makers' manuals.</p>
<ul>
<li><strong>Fans and motors</strong><ul>
<li>Check vibration and listen at the bearings.</li>
<li>Grease bearings where fitted.</li>
<li>On belt-driven units, check belt tension and condition.</li>
<li>Megger the motor insulation.</li>
<li>Clean impellers and casings. Salt and dirt build-up causes imbalance.</li>
</ul>
</li>
<li><strong>Intake screens and filters</strong><ul>
<li>Clean or renew them.</li>
<li>Check for salt deposits after heavy weather. Salt carried into the engine room ends up fouling turbocharger compressors.</li>
</ul>
</li>
<li><strong>Louvres, flaps and closing appliances</strong><ul>
<li>Free off and grease hinges and spindles.</li>
<li>Check seals and gaskets.</li>
<li>Confirm the open/closed markings are correct and legible.</li>
</ul>
</li>
<li><strong>Fire dampers</strong><ul>
<li>Operate them and confirm they close fully from their control position.</li>
<li>Check that position indicators read correctly.</li>
</ul>
</li>
<li><strong>Remote stops</strong><ul>
<li>Test the emergency stops outside the engine room and confirm that every fan they should stop actually stops.</li>
<li>This test is normally done as part of fire drills and the ship's maintenance plan for fire protection systems.</li>
</ul>
</li>
<li><strong>Ducts</strong><ul>
<li>Inspect for corrosion holes, disconnected sections and oil-soaked insulation near duct outlets.</li>
</ul>
</li>
</ul>
<p><strong>LOTO warning.</strong> Never put hands into a fan casing just because the fan is switched off. Natural draught through the funnel can turn an axial fan freely, so a stopped fan can still windmill. Isolate the motor under lock-out tag-out, close the dampers, and physically secure the rotor before working inside.</p><h2 id="s5">Faults, symptoms and likely causes</h2><table>
<thead>
<tr>
<th>Symptom</th>
<th>Likely causes</th>
</tr>
</thead>
<tbody>
<tr>
<td>Engine room temperature rising, exhaust temps and scavenge air temp up</td>
<td>Fans tripped or on low speed; intake flaps partly closed after heavy weather; choked intake screens; high sea water temperature reducing cooler performance; hot-air recirculation from casing</td>
</tr>
<tr>
<td>Doors hard to open or slamming</td>
<td>Too many exhaust fans or reversed fans creating negative pressure; supply fans stopped; flaps closed</td>
</tr>
<tr>
<td>Boiler flame unstable or poor combustion</td>
<td>Low engine room pressure affecting burner air supply; funnel draught disturbed</td>
</tr>
<tr>
<td>Oil mist or fuel smell spreading</td>
<td>Purifier room extraction fan failed; doors to separator room left open; actual oil leak (find and fix it first)</td>
</tr>
<tr>
<td>Fan motor tripping on overload</td>
<td>Bearing failure; impeller rubbing; damper closed against running fan in some designs; supply voltage or single-phasing fault</td>
</tr>
<tr>
<td>Vibration and noise at fan</td>
<td>Impeller fouling or damage; loose mounting; bearing wear</td>
</tr>
<tr>
<td>Condensation and water dripping from ducts</td>
<td>Humid air on cold duct surfaces; water ingress through intakes in rain or spray</td>
</tr>
<tr>
<td>Generator or switchboard alarms for high temperature</td>
<td>Local duct outlet blocked or redirected; fan on that section stopped</td>
</tr>
</tbody>
</table>
<p>When the engine room is overheating, always ask two questions:</p>
<ol>
<li>Is it a ventilation problem? Low airflow is the usual cause.</li>
<li>Is it a heat source problem? Look for missing lagging, a steam leak or an exhaust leak.</li>
</ol>
<p>Both produce the same symptom, so check both.</p><div class="card cta"><div class="label">Ocean Link — free for seafarers</div><h3>Learn on the go</h3><p>Ocean Link&#x27;s Learn tab has short video lessons with quizzes on COLREGs, ship systems and safety, made by a serving 2nd Officer.</p><div class="feat">Certificate manager with expiry alerts · Sea time tracker · Free professional CV · Jobs for your rank · One-tap apply · Micro-lessons &amp; quizzes · Seafarer network (SeaFeed) · Crew messaging</div><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get it on Google Play</a> <a class="btn ghost" href="https://oceanlinkai.com">Open oceanlinkai.com</a></div><h2 id="s6">Safety: fire, CO2 and heavy weather</h2><p><strong>Fire.</strong> SOLAS Chapter II-2 requires that machinery space ventilation can be stopped, and ventilation openings closed, from outside the space. The aim is to starve a fire of oxygen. In a machinery space fire, the usual sequence is:</p>
<ol>
<li>Raise the alarm.</li>
<li>Muster and account for everyone.</li>
<li>Stop the fans from the remote stop.</li>
<li>Close the fire dampers and flaps.</li>
<li>Close the quick-closing valves.</li>
<li>Stop the fuel pumps.</li>
</ol>
<p>Your ship's fire plan and muster list give the exact order and who does each step.</p>
<p><strong>Fixed CO2.</strong> Gas released into a space with fans running and flaps open is blown out and wasted. CO2 also does nothing if the space is not sealed. Before release, confirm three things:</p>
<ul>
<li>ventilation is stopped</li>
<li>openings are closed</li>
<li>the space is evacuated</li>
</ul>
<p>On some ships, opening the release cabinet automatically stops the fans. On others it is a manual step. Know which applies on your vessel.</p>
<p><strong>After a fire.</strong> Do not restart ventilation to clear smoke until the master and the fire team leader decide the fire is out and re-entry is planned. Fresh air can re-ignite hot material.</p>
<p><strong>Heavy weather.</strong> Most weather-exposed ventilator openings must have weathertight closing appliances under the Load Line Convention (Annex I, Reg 19), although ventilators with sufficiently high coamings may be exempt. Closing them keeps water out, but it also cuts combustion air. The heavy weather checklist should say:</p>
<ul>
<li>which flaps may be closed</li>
<li>which ones must stay open to keep engines and generators running</li>
</ul>
<p>After heavy weather, check the intakes for water ingress, salt build-up and damaged louvres.</p>
<p><strong>Blackout and UMS.</strong> On many ships the engine room fans are part of the sequential restart after a blackout. After recovery, always check that the fans actually came back. A recovered plant running in a hot room without air soon brings a second round of alarms.</p><figure><svg aria-label="Flow of six numbered steps in a machinery space fire: 1 raise the alarm, 2 muster everyone, 3 stop fans remotely, 4 close dampers and flaps, 5 close quick-closing valves, 6 stop fuel pumps. Steps 3 and 4 are highlighted as the ventilation actions. Below, an amber panel lists three checks before CO2 release: ventilation stopped, openings closed, space evacuated." xmlns="http://www.w3.org/2000/svg" viewBox="0 0 800 600" role="img"><defs><marker id="b1" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0L10 5L0 10z" fill="#00E5FF" /></marker></defs><rect x="0" y="0" width="800" height="600" fill="#0F1217" rx="12" /><text x="400" y="46" font-family="Inter, sans-serif" font-size="30" font-weight="700" fill="#F2F4F7" text-anchor="middle">Machinery space fire</text><g font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7"><rect x="30" y="75" width="340" height="70" rx="10" fill="none" stroke="#00B0D2" stroke-width="2" /><circle cx="58" cy="110" r="18" fill="#00B0D2" /><text x="58" y="119" text-anchor="middle" fill="#0F1217" font-weight="700">1</text><text x="86" y="119">Raise the alarm</text><rect x="30" y="165" width="340" height="70" rx="10" fill="none" stroke="#00B0D2" stroke-width="2" /><circle cx="58" cy="200" r="18" fill="#00B0D2" /><text x="58" y="209" text-anchor="middle" fill="#0F1217" font-weight="700">2</text><text x="86" y="209">Muster everyone</text><rect x="30" y="255" width="340" height="70" rx="10" fill="#0F2A33" stroke="#00E5FF" stroke-width="4" /><circle cx="58" cy="290" r="18" fill="#00E5FF" /><text x="58" y="299" text-anchor="middle" fill="#0F1217" font-weight="700">3</text><text x="86" y="299">Stop fans remotely</text><rect x="430" y="75" width="340" height="70" rx="10" fill="#0F2A33" stroke="#00E5FF" stroke-width="4" /><circle cx="458" cy="110" r="18" fill="#00E5FF" /><text x="458" y="119" text-anchor="middle" fill="#0F1217" font-weight="700">4</text><text x="486" y="119">Close dampers, flaps</text><rect x="430" y="165" width="340" height="70" rx="10" fill="none" stroke="#00B0D2" stroke-width="2" /><circle cx="458" cy="200" r="18" fill="#00B0D2" /><text x="458" y="209" text-anchor="middle" fill="#0F1217" font-weight="700">5</text><text x="486" y="209">Close QC valves</text><rect x="430" y="255" width="340" height="70" rx="10" fill="none" stroke="#00B0D2" stroke-width="2" /><circle cx="458" cy="290" r="18" fill="#00B0D2" /><text x="458" y="299" text-anchor="middle" fill="#0F1217" font-weight="700">6</text><text x="486" y="299">Stop fuel pumps</text></g><line x1="200" y1="145" x2="200" y2="162" stroke="#00E5FF" stroke-width="3" marker-end="url(#b1)" /><line x1="200" y1="235" x2="200" y2="252" stroke="#00E5FF" stroke-width="3" marker-end="url(#b1)" /><path d="M370 290H400V110H426" fill="none" stroke="#00E5FF" stroke-width="3" marker-end="url(#b1)" /><line x1="600" y1="145" x2="600" y2="162" stroke="#00E5FF" stroke-width="3" marker-end="url(#b1)" /><line x1="600" y1="235" x2="600" y2="252" stroke="#00E5FF" stroke-width="3" marker-end="url(#b1)" /><rect x="30" y="355" width="740" height="215" rx="12" fill="none" stroke="#F5A524" stroke-width="4" /><text x="400" y="400" font-family="Inter, sans-serif" font-size="28" font-weight="700" fill="#F5A524" text-anchor="middle">Before CO2 release, confirm:</text><g stroke="#F5A524" stroke-width="4" fill="none"><path d="M200 446L212 458L232 434" /><path d="M200 494L212 506L232 482" /><path d="M200 542L212 554L232 530" /></g><g font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7"><text x="252" y="456">Ventilation stopped</text><text x="252" y="504">Openings closed</text><text x="252" y="552">Space evacuated</text></g></svg><figcaption>In a machinery space fire, ventilation is stopped and openings are closed from outside the space, and the space must be sealed and evacuated before fixed CO2 is released.</figcaption></figure><h2 id="s7">Worked scenario: hot engine room in the tropics</h2><p>You are the duty engineer on a UMS ship crossing the Red Sea in summer. In the evening you get a high exhaust temperature deviation alarm on the main engine and a high temperature alarm in the engine room.</p>
<ol>
<li><strong>Go down and look.</strong> The engine room is noticeably hotter than usual. One supply fan is stopped. Its starter shows an overload trip.</li>
<li><strong>Restore airflow first.</strong> Check that the remaining fans are on high speed. If a standby fan exists, start it. Do not reset the tripped fan repeatedly without finding out why it tripped.</li>
<li><strong>Check the engine.</strong> Compare scavenge air temperature, exhaust temperatures and turbocharger speed with the trend for this load. Reduce load if the chief engineer or your standing orders require it. Keep the bridge informed.</li>
<li><strong>Investigate the trip.</strong><ul>
<li>With the motor isolated under LOTO and the dampers closed to stop draught, check by hand whether the impeller turns freely.</li>
<li>Then secure the impeller against windmilling before any work inside the casing.</li>
<li>Megger the motor.</li>
<li>Check the bearings.</li>
</ul>
</li>
<li><strong>Look for secondary causes.</strong> Check that the intake flaps are fully open and the screens are clean. Look for a new heat source, such as a steam or exhaust leak.</li>
<li><strong>Record and report.</strong> Make an entry in the engine log. Call the chief engineer as per standing orders. Raise a defect report in the PMS.</li>
</ol>
<p>The lesson: a single fan failure in hot weather becomes an engine performance problem within a watch. Treat ventilation alarms as machinery alarms, not comfort issues.</p><h2 id="s8">Oral exam questions you should be ready for</h2><p><strong>Q: Why does an engine lose power when the engine room is hot?</strong>
Hotter air is less dense, so the turbocharger delivers less mass of air. With less air, combustion is poorer and exhaust temperatures rise. The engine reaches its thermal limits sooner.</p>
<p><strong>Q: Why is the engine room usually at slight positive pressure, and the purifier room negative?</strong>
Positive pressure in the engine room prevents uncontrolled air ingress through openings and helps steady combustion air supply. Negative pressure in the purifier room keeps oil mist and vapour inside that room and sends them out through the exhaust, instead of spreading round the engine room.</p>
<p><strong>Q: Where are the engine room fan emergency stops on your last ship, and what do they stop?</strong>
The examiner wants your actual ship, not a textbook answer. Know:</p>
<ul>
<li>where the stops are</li>
<li>which fans each stop covers</li>
<li>whether the purifier room and other local fans are included</li>
</ul>
<p><strong>Q: What do you do with ventilation before releasing CO2?</strong>
Stop all fans and close all dampers and openings. Account for all personnel before release. Follow the ship's release procedure exactly.</p>
<p><strong>Q: How do you test fire dampers?</strong>
Operate each one from its control position and confirm it closes fully. Check the position indicators. Record the test in the PMS. Report and repair any damper that is seized or leaks.</p>
<p><strong>Q: What precautions do you take before working on a ventilation fan?</strong>
- Isolate it electrically under LOTO.
- Close the dampers.
- Secure the impeller against windmilling.
- Confirm zero energy before starting work.</p><div class="card kp"><div class="label">Key points</div><ul><li>Engine room ventilation supplies combustion air, removes heat, protects equipment and keeps the atmosphere safe.</li><li>Hot engine room air reduces air density, raises exhaust temperatures and cuts engine performance.</li><li>Engine rooms are commonly kept at slight positive pressure; purifier rooms are usually extracted to slight negative pressure.</li><li>SOLAS requires that machinery space fans can be stopped and openings closed from outside the space.</li><li>Always confirm fans stopped and openings closed before releasing a fixed CO2 system.</li><li>Stopped axial fans can windmill on natural draught, so lock out and secure the rotor before working inside.</li><li>Closing weather flaps in heavy weather must never starve the engines of combustion air.</li></ul></div><h2 id="faq">Frequently asked questions</h2><details><summary>Why are engine room ventilation fans important for the main engine?</summary><p>On most ships the main engine turbochargers draw their air from the engine room. If ventilation fails, the air gets hotter and there is less of it. Exhaust temperatures rise and the engine may have to reduce load.</p></details><details><summary>Should the engine room be at positive or negative pressure?</summary><p>Most designs keep the engine room at a slight positive pressure, with supply slightly above exhaust. Separator rooms and similar spaces are usually kept slightly negative so fumes stay contained. Your ship&#x27;s design and the chief engineer&#x27;s standing orders decide the actual practice.</p></details><details><summary>Can engine room fans be stopped from outside the engine room?</summary><p>Yes. SOLAS Chapter II-2 requires that machinery space ventilation can be stopped, and openings closed, from outside the space for firefighting. Locations vary by ship, so learn them during your safety familiarisation.</p></details><details><summary>Is it acceptable to reduce engine room ventilation in cold weather?</summary><p>Reducing fans or running at low speed is common in cold climates to protect water-filled pipes and keep the space warm. You must still supply enough combustion air for running engines and boilers. Check engine parameters after any change.</p></details><details><summary>How often should fire dampers and fan remote stops be tested?</summary><p>Intervals are set by the ship&#x27;s maintenance plan for fire protection systems, the PMS and flag state or class requirements. Do not rely on a generic figure. Follow your company SMS and record every test.</p></details><h2 id="quiz">Test yourself</h2><div class="card"><div class="q"><p>What is the main effect of a significantly hotter engine room on a turbocharged diesel engine?</p><button data-c="0">Higher scavenge air density and improved combustion</button><button data-c="1">Lower air density, higher exhaust temperatures and reduced margin on output</button><button data-c="0">No effect, because the charge air cooler compensates completely</button><button data-c="0">Lower exhaust temperatures because the air is already preheated</button><div class="ex">Hot intake air is less dense, so less mass of air is delivered and thermal loading rises. This is basic engine performance theory and appears in makers&#x27; performance guidance.</div></div><div class="q"><p>Before releasing a fixed CO2 system into the engine room, what must be done with ventilation?</p><button data-c="0">Run the supply fans on high speed to distribute the gas</button><button data-c="0">Run only the exhaust fans to draw the gas through the space</button><button data-c="0">Leave ventilation as it is, because the CO2 overpowers the airflow</button><button data-c="1">Stop all fans and close all ventilation openings and dampers</button><div class="ex">Fans running or openings left open waste the gas and keep feeding oxygen to the fire. SOLAS Chapter II-2 and the FSS Code, Chapter 5, require that the space can be sealed.</div></div><div class="q"><p>Why is a purifier room commonly kept at slight negative pressure?</p><button data-c="1">To keep oil mist and vapour contained and extracted rather than spreading into the engine room</button><button data-c="0">To increase suction to the purifier bowls</button><button data-c="0">To cool the purifier motors more effectively</button><button data-c="0">Because SOLAS forbids any supply air to purifier rooms</button><div class="ex">Dedicated extraction keeps flammable mist inside the separator space. SOLAS does not prohibit supply air, and room pressure has nothing to do with bowl operation.</div></div><div class="q"><p>An engineer must work inside an axial ventilation fan casing. Which precaution is essential besides switching the fan off?</p><button data-c="0">None, since a fan that is switched off cannot move</button><button data-c="0">Only putting a tag on the starter without isolating</button><button data-c="1">Isolating under LOTO, closing dampers and securing the impeller against windmilling</button><button data-c="0">Running the opposite fan in reverse to hold the impeller still</button><div class="ex">Natural draught can spin a stopped axial fan, so energy isolation and mechanical securing are both needed. This follows the company SMS lock-out tag-out procedure.</div></div><div class="q"><p>In heavy weather, what is the correct approach to engine room ventilator closing appliances?</p><button data-c="0">Close every ventilator flap, because watertightness always comes first</button><button data-c="1">Close those the heavy weather procedure allows while keeping enough combustion air for running machinery</button><button data-c="0">Never close any flap at sea, because the Load Line Convention forbids it</button><button data-c="0">Close all supply flaps and leave exhaust flaps open</button><div class="ex">The Load Line Convention generally requires closing appliances for exposed ventilators, but the engines still need air. The ship&#x27;s heavy weather procedure balances both needs.</div></div></div><div class="card cta"><div class="label">Ocean Link — free for seafarers</div><h3>Learn on the go</h3><p>Ocean Link&#x27;s Learn tab has short video lessons with quizzes on COLREGs, ship systems and safety, made by a serving 2nd Officer.</p><div class="feat">Certificate manager with expiry alerts · Sea time tracker · Free professional CV · Jobs for your rank · One-tap apply · Micro-lessons &amp; quizzes · Seafarer network (SeaFeed) · Crew messaging</div><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get it on Google Play</a> <a class="btn ghost" href="https://oceanlinkai.com">Open oceanlinkai.com</a></div><h2>Related guides</h2><div class="rel"><a href="/guides/engineering/engine-room-fire-first-actions/">Engine room fire: first actions</a><a href="/guides/systems/fixed-co2-fire-extinguishing-system/">Fixed CO2 fire-extinguishing system</a><a href="/guides/engineering/turbocharger-operation-and-surging/">Turbocharger operation and surging</a><a href="/guides/operations/heavy-weather-precautions/">Heavy weather precautions</a><a href="/guides/engineering/unmanned-machinery-space-ums-operation/">Unmanned machinery space (UMS) operation</a><a href="/guides/operations/lock-out-tag-out/">Lock-out tag-out</a></div><p class="src"><strong>References:</strong> SOLAS 1974 as amended, Chapter II-2, Regulation 5 (control of air supply and closing of openings); SOLAS 1974 as amended, Chapter II-2, Regulation 9 (ventilation systems and fire dampers); SOLAS 1974 as amended, Chapter II-2, Regulation 14 (operational readiness and maintenance); FSS Code, Chapter 5 (fixed gas fire-extinguishing systems); International Convention on Load Lines 1966 as amended, Annex I, Regulation 19 (ventilators); STCW Code, Section A-III/1 (officer in charge of an engineering watch)</p></main>
<footer>Ocean Link Seafarer Guides · <a href="/guides/">All guides</a> · <a href="https://oceanlinkai.com">oceanlinkai.com</a> · <a href="mailto:oceanlinksupport@gmail.com">oceanlinksupport@gmail.com</a><br>
General guidance only. Your flag administration, company SMS and the official texts always prevail.</footer>
<script>document.querySelectorAll('.q').forEach(q=>q.querySelectorAll('button').forEach(b=>b.onclick=()=>{if(q.classList.contains('done'))return;q.classList.add('done');q.querySelectorAll('button').forEach(x=>{if(x.dataset.c=='1')x.classList.add('ok')});if(b.dataset.c!='1')b.classList.add('no')}))</script>
</body></html>