<!DOCTYPE html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>HVAC on Ships: Components, Operation, Faults and Checks | Ocean Link</title><meta name="description" content="Ship HVAC conditions accommodation air: filtering, cooling, heating and humidity control. Components, operation, faults, checks, safety and oral questions."><link rel="canonical" href="https://card.oceanlinkai.com/guides/systems/hvac-on-ships/">
<meta property="og:title" content="HVAC on Ships: Components, Operation, Faults and Checks | Ocean Link"><meta property="og:description" content="Ship HVAC conditions accommodation air: filtering, cooling, heating and humidity control. Components, operation, faults, checks, safety and oral questions."><meta property="og:type" content="article"><meta property="og:url" content="https://card.oceanlinkai.com/guides/systems/hvac-on-ships/"><meta property="og:site_name" content="Ocean Link">
<meta property="og:image" content="https://card.oceanlinkai.com/press/img/og.jpg"><meta name="twitter:card" content="summary_large_image"><meta name="theme-color" content="#050609">
<link rel="icon" type="image/svg+xml" href="/press/img/favicon.svg"><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><style>*{box-sizing:border-box}html{-webkit-text-size-adjust:100%}
body{margin:0;background:#050609;color:#F2F4F7;font:400 17px/1.7 Inter,system-ui,sans-serif;letter-spacing:-.011em}
a{color:#00E5FF;text-decoration:none}a:hover{text-decoration:underline}
.bar{background:#0A0C10;border-bottom:1px solid #FFFFFF0F;position:sticky;top:0;z-index:5}
.bar .in{max-width:980px;margin:auto;padding:12px 20px;display:flex;align-items:center;gap:10px;justify-content:space-between}
.brand{display:flex;align-items:center;gap:8px;font-weight:600;letter-spacing:-.025em;color:#F2F4F7}.brand b{color:#00E5FF;font-weight:600}
.btn{display:inline-block;background:#00E5FF;color:#050609;font-weight:600;border-radius:10px;padding:10px 16px;font-size:15px}
.btn.ghost{background:transparent;color:#F2F4F7;border:1px solid #FFFFFF24}
.wrap{max-width:760px;margin:auto;padding:28px 20px 60px}
.crumbs{font-size:14px;color:#5F6672}.crumbs a{color:#8B93A0}
h1{font-size:34px;line-height:1.2;font-weight:600;letter-spacing:-.025em;margin:14px 0 16px}
h2{font-size:24px;line-height:1.3;font-weight:600;letter-spacing:-.025em;margin:44px 0 12px}
h3{font-size:18px;font-weight:600;margin:24px 0 8px}
p,li{color:#D5D9E0}strong{color:#F2F4F7;font-weight:600}
.card{background:#0F1217;border:1px solid #FFFFFF14;border-radius:12px;padding:20px 22px;margin:22px 0}
.sum{border-color:#00E5FF1A}.label{font-size:12px;text-transform:uppercase;letter-spacing:.08em;color:#4FD9EE;font-weight:600}
.toc a{color:#8B93A0;display:block;padding:3px 0;font-size:15px}
table{width:100%;border-collapse:collapse;font-size:15px;margin:14px 0}th,td{border-bottom:1px solid #FFFFFF14;padding:8px 6px;text-align:left;vertical-align:top}th{color:#8B93A0;font-weight:500}
.kp li{margin:4px 0}
details{border-bottom:1px solid #FFFFFF0A;padding:12px 0}summary{cursor:pointer;font-weight:500;color:#F2F4F7}details p{margin:8px 0 0}
.q{margin:18px 0}.q p{margin:0 0 8px;font-weight:500;color:#F2F4F7}
.q button{display:block;width:100%;text-align:left;background:#08090C;color:#D5D9E0;border:1px solid #FFFFFF14;border-radius:10px;padding:10px 14px;margin:6px 0;font:inherit;font-size:15px;cursor:pointer}
.q button.ok{border-color:#00B0D2;color:#F2F4F7}.q button.no{border-color:#F2555A}.q .ex{display:none;font-size:15px;color:#8B93A0;margin-top:6px}.q.done .ex{display:block}
.cta{border-color:#00E5FF40;text-align:left}.cta h3{margin-top:0;font-size:20px}.feat{font-size:14px;color:#8B93A0;margin:10px 0 16px}
.rel a{display:block;padding:10px 0;border-bottom:1px solid #FFFFFF0A}
figure{margin:26px 0}@media(max-width:600px){figure{margin:22px -14px}}figure svg{width:100%;height:auto;display:block;border-radius:12px}figcaption{font-size:14px;color:#8B93A0;margin-top:8px}
.src{font-size:14px;color:#8B93A0}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:12px}.grid a{background:#0F1217;border:1px solid #FFFFFF14;border-radius:10px;padding:14px 16px;color:#F2F4F7}
.grid small{display:block;color:#8B93A0;margin-top:4px}
footer{border-top:1px solid #FFFFFF0F;color:#5F6672;font-size:14px;text-align:center;padding:26px 20px}footer a{color:#8B93A0}
@media(max-width:600px){h1{font-size:28px}body{font-size:16px}}</style><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "HVAC on Ships: Components, Operation, Faults and Checks", "description": "Ship HVAC conditions accommodation air: filtering, cooling, heating and humidity control. Components, operation, faults, checks, safety and oral questions.", "datePublished": "2026-11-17", "dateModified": "2026-11-17", "mainEntityOfPage": "https://card.oceanlinkai.com/guides/systems/hvac-on-ships/", "author": {"@type": "Organization", "name": "Ocean Link", "url": "https://oceanlinkai.com", "sameAs": ["https://www.linkedin.com/company/oceanlinkapp", "https://www.instagram.com/oceanlink_ai", "https://play.google.com/store/apps/details?id=com.oceanlinkai.app"]}, "publisher": {"@type": "Organization", "name": "Ocean Link", "url": "https://oceanlinkai.com", "sameAs": ["https://www.linkedin.com/company/oceanlinkapp", "https://www.instagram.com/oceanlink_ai", "https://play.google.com/store/apps/details?id=com.oceanlinkai.app"]}, "image": ["https://card.oceanlinkai.com/press/img/og.jpg"]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Why does the ship's AC stop cooling properly in very hot sea areas?", "acceptedAnswer": {"@type": "Answer", "text": "High sea-water temperature reduces the condenser's ability to reject heat, so discharge pressure rises and capacity falls. A fouled condenser or choked strainer makes this much worse and often leads to HP trips. Clean condensers and good cooling water flow before entering hot areas help a lot."}}, {"@type": "Question", "name": "What refrigerant is used in ship air conditioning?", "acceptedAnswer": {"@type": "Answer", "text": "It depends on the build date and maker. Older ships may still have HCFC systems such as R22, while newer installations use HFCs or alternatives. Under MARPOL Annex VI, Regulation 12, new installations containing ozone-depleting substances are prohibited; for HCFCs such as R22 the prohibition applies to installations from 1 January 2020. Always check the plant nameplate and maker's manual before topping up."}}, {"@type": "Question", "name": "Who is responsible for the AC plant on board?", "acceptedAnswer": {"@type": "Answer", "text": "This varies by company SMS. Commonly a designated engineer, often the third or fourth engineer, looks after it under the second engineer's direction, with the ETO handling controls and electrics. Daily checks are usually part of engine room rounds."}}, {"@type": "Question", "name": "Why is water dripping from the vents in my cabin?", "acceptedAnswer": {"@type": "Answer", "text": "Usually the condensate drain from the AHU drip tray or a local unit is blocked, so water overflows into the ducts. It can also happen if a coil is iced and then thaws. Report it so the drain can be cleared before the water causes damage or mould."}}, {"@type": "Question", "name": "Do fire dampers in the accommodation need testing?", "acceptedAnswer": {"@type": "Answer", "text": "Yes. SOLAS Chapter II-2 requires fire dampers in ducts passing through fire divisions, and they must work when needed. Test intervals are set by the planned maintenance system, maker and flag or class requirements. Dampers and their markings may be examined during surveys and Port State Control inspections."}}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Guides", "item": "https://card.oceanlinkai.com/guides/"}, {"@type": "ListItem", "position": 2, "name": "Ship systems & equipment", "item": "https://card.oceanlinkai.com/guides/systems/"}, {"@type": "ListItem", "position": 3, "name": "HVAC on Ships: How the Air Conditioning and Ventilation Plant Works", "item": "https://card.oceanlinkai.com/guides/systems/hvac-on-ships/"}]}</script><!--ol-embed--><script src="/tools/assets/embed.js?v=10"></script><style>.embed .bar,.embed .cta,.embed footer{display:none}html.embed{scrollbar-width:none}html.embed::-webkit-scrollbar{display:none}.embed.framed .wrap{padding:4px 0 12px;max-width:none}</style></head><body>
<div class="bar"><div class="in"><a class="brand" href="/guides/"><svg viewBox="0 0 32 32" width="26" height="26" aria-hidden="true"><rect x="3.4" y="21.6" width="4.6" height="4.6" rx="1.4" fill="#0B5D75"/><rect x="8.2" y="17.4" width="5.2" height="5.2" rx="1.6" fill="#0E86A6"/><rect x="13.6" y="12.4" width="5.8" height="5.8" rx="1.8" fill="#00B0D2"/><rect x="19.6" y="6.6" width="6.6" height="6.6" rx="2" fill="#00E5FF"/><rect x="23.4" y="13.8" width="5.4" height="5.4" rx="1.7" fill="#00B0D2"/><rect x="18.4" y="18.6" width="4.8" height="4.8" rx="1.5" fill="#0E86A6"/></svg><span>OCEAN <b>LINK</b></span></a><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get the app</a></div></div>
<main class="wrap"><div class="crumbs"><a href="/guides/">Guides</a> › <a href="/guides/systems/">Ship systems &amp; equipment</a></div><h1>HVAC on Ships: How the Air Conditioning and Ventilation Plant Works</h1><div class="card sum"><div class="label">Quick answer</div><p>A ship&#x27;s HVAC plant supplies filtered, temperature- and humidity-controlled air to the accommodation, bridge and control rooms. It uses an air handling unit served by a vapour-compression refrigeration plant for cooling and steam, hot water or electric coils for heating. Watchkeepers need to know how the cycle works, what to check daily, how to read common faults, and how ventilation links to fire safety under SOLAS Chapter II-2.</p></div><div class="card toc"><div class="label">On this page</div><a href="#s1">What the HVAC plant is for</a><a href="#s2">Main components</a><a href="#s3">How it works, step by step</a><a href="#s4">Routine checks and maintenance</a><a href="#s5">Common faults and what they look like</a><a href="#s6">Safety precautions</a><a href="#s7">Oral exam questions you should be ready for</a><a href="#faq">FAQ</a><a href="#quiz">Test yourself</a></div><h2 id="s1">What the HVAC plant is for</h2><p>HVAC stands for heating, ventilation and air conditioning. On a merchant ship it does four jobs:</p>
<ul>
<li><strong>Comfort and health.</strong> It keeps cabins, mess rooms, the bridge and the engine control room at a liveable temperature and humidity. Fatigued, overheated watchkeepers make mistakes.</li>
<li><strong>Fresh air supply.</strong> It brings in outside air and removes stale air, cooking fumes and moisture.</li>
<li><strong>Equipment protection.</strong> Electronics on the bridge, in the ECR and in the radio and switchboard rooms need cool, dry air.</li>
<li><strong>Fire and smoke control.</strong> In a fire the ventilation must be stopped and closed off so it does not feed the fire or spread smoke.</li>
</ul>
<p>MLC 2006 (Regulation 3.1 and Standard A3.1) requires accommodation to be adequately ventilated and heated. Most ships must also have air conditioning for crew accommodation, the radio room and any centralised machinery control room. The exception is ships regularly trading where temperate conditions make it unnecessary. Detailed design standards come from the flag administration and class.</p>
<p>Engine room ventilation is usually a separate system of supply and exhaust fans. It provides combustion air and removes heat, but it shares the same fire-stop principles. Provision rooms are handled by the separate provision refrigeration plant.</p><h2 id="s2">Main components</h2><p>Layouts vary by ship size and builder, but most cargo ships have a central unit along these lines.</p>
<p><strong>Air handling unit (AHU)</strong>
- Fresh air intake with louvres, plus a recirculation inlet. Dampers set the mixing ratio.
- Filters, usually washable or replaceable panel or bag filters.
- Cooling coil. This is either a direct-expansion (DX) evaporator or a chilled-water coil.
- Drip tray and condensate drain.
- Heating coil (steam, hot water or electric), sometimes split into pre-heat and re-heat stages.
- Humidifier, often steam injection, used in cold climates.
- Supply fan, belt- or direct-driven.</p>
<p><strong>Distribution</strong>
- Supply ducts, with fire dampers where ducts pass through fire divisions.
- Terminal units or diffusers in cabins. Some have local reheaters or individual adjustment.
- Exhaust fans for toilets, galley, laundry and hospital. Galley exhaust has its own grease filters and duct.</p>
<p><strong>Refrigeration plant (DX type)</strong>
- Compressor: reciprocating or screw, with capacity control such as unloaders or a slide valve.
- Condenser, sea-water cooled or on the central fresh-water cooling system.
- Liquid receiver, filter drier and sight glass.
- Thermostatic or electronic expansion valve.
- Safety cut-outs: HP, LP and oil differential pressure, plus motor protection.</p>
<p>Larger ships and passenger ships often use <strong>chilled-water plants</strong> instead. A refrigeration unit cools water, which is pumped to coils in several AHUs and fan-coil units.</p><figure><svg aria-label="Flow diagram of a ship&#x27;s air handling unit in cooling mode. Fresh air and recirculated air enter a mixing section, then pass through the filters and the cooling coil. A drip tray under the cooling coil leads to a condensate drain. The air then passes through a re-heat stage and the supply fan, then goes to the spaces. A note says galley and toilet air goes overboard." xmlns="http://www.w3.org/2000/svg" viewBox="0 0 800 540" role="img"><defs><marker id="a" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="#00E5FF" /></marker><marker id="c" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="#00B0D2" /></marker></defs><rect x="0" y="0" width="800" height="540" rx="12" fill="#0F1217" /><g font-family="Inter, sans-serif" fill="#F2F4F7"><text x="400" y="50" font-size="30" font-weight="bold" text-anchor="middle">AHU air path: cooling mode</text><text x="75" y="100" font-size="26" text-anchor="middle">Fresh</text><text x="170" y="100" font-size="26" text-anchor="middle">Recirc</text></g><g stroke="#00E5FF" stroke-width="3" fill="none"><line x1="75" y1="110" x2="75" y2="146" marker-end="url(#a)" /><line x1="170" y1="110" x2="170" y2="146" marker-end="url(#a)" /><rect x="30" y="150" width="180" height="90" rx="8" /><rect x="300" y="150" width="180" height="90" rx="8" /><rect x="570" y="150" width="200" height="90" rx="8" /><rect x="570" y="360" width="200" height="90" rx="8" /><rect x="300" y="360" width="180" height="90" rx="8" /><rect x="30" y="360" width="180" height="90" rx="8" /><line x1="210" y1="195" x2="296" y2="195" marker-end="url(#a)" /><line x1="480" y1="195" x2="566" y2="195" marker-end="url(#a)" /><line x1="740" y1="240" x2="740" y2="356" marker-end="url(#a)" /><line x1="570" y1="405" x2="484" y2="405" marker-end="url(#a)" /><line x1="300" y1="405" x2="214" y2="405" marker-end="url(#a)" /></g><g stroke="#00B0D2" stroke-width="3" fill="none"><path d="M580 252L580 265L700 265L700 252" /><line x1="620" y1="265" x2="620" y2="320" marker-end="url(#c)" /></g><g font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7" text-anchor="middle"><text x="120" y="204">Mix</text><text x="390" y="204">Filters</text><text x="670" y="204">Cooling coil</text><text x="670" y="414">Re-heat</text><text x="390" y="414">Supply fan</text><text x="120" y="414">To spaces</text><text x="605" y="310" text-anchor="end" fill="#00B0D2">Condensate drain</text><text x="400" y="505" fill="#F5A524">Galley &amp; toilet air: overboard</text></g></svg><figcaption>In cooling mode, mixed fresh and recirculated air is filtered, cooled below its dew point, re-heated if needed and pushed by the supply fan to the spaces.</figcaption></figure><h2 id="s3">How it works, step by step</h2><p><strong>Cooling mode (tropics)</strong>
1. Fresh air and recirculated air mix in the AHU. The damper ratio is set per the maker and company SMS.
2. The mixed air passes through the filters.
3. The air crosses the cooling coil. Refrigerant or chilled water absorbs heat. The air is cooled below its dew point, so moisture condenses and drains from the tray. This dehumidifying is as important as the cooling.
4. If the air is now too cold, a re-heat stage brings it up to a comfortable supply temperature.
5. The supply fan pushes the air through the ducts to the spaces.
6. Air returns via corridors or return ducts, or is exhausted. Air from toilets, the galley, the laundry and the hospital goes overboard and is not recirculated.</p>
<p><strong>The refrigeration cycle behind it</strong>
1. The compressor draws low-pressure refrigerant vapour from the evaporator and compresses it to high pressure and temperature.
2. In the condenser, cooling water removes heat and the vapour condenses to liquid.
3. The liquid passes through the receiver, filter drier and sight glass.
4. The expansion valve drops the pressure and meters liquid into the evaporator. It is controlled by superheat at the evaporator outlet.
5. In the evaporator the liquid boils, absorbing heat from the air or water, and returns as vapour to the compressor.</p>
<p><strong>Heating mode (cold weather)</strong>
Cooling is off and the heating coils are active. The humidifier adds moisture, because heated outside air is very dry. Pre-heat stops the coils and filters icing up in sub-zero conditions.</p><figure><svg aria-label="Loop diagram of the DX refrigeration cycle. The compressor on the right sends vapour up to the condenser at the top, which gives heat to cooling water. Liquid then flows to the receiver, filter drier and sight glass on the left. It continues down through the expansion valve to the evaporator at the bottom, which absorbs heat from the air. Vapour then returns to the compressor." xmlns="http://www.w3.org/2000/svg" viewBox="0 0 800 580" role="img"><defs><marker id="a" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="#00E5FF" /></marker></defs><rect x="0" y="0" width="800" height="580" rx="12" fill="#0F1217" /><text x="400" y="50" font-family="Inter, sans-serif" font-size="30" font-weight="bold" fill="#F2F4F7" text-anchor="middle">Refrigeration cycle (DX)</text><g stroke="#00E5FF" stroke-width="3" fill="none"><rect x="230" y="90" width="340" height="90" rx="8" /><rect x="20" y="230" width="240" height="90" rx="8" /><rect x="230" y="470" width="340" height="90" rx="8" /><circle cx="660" cy="300" r="55" /><path d="M660 245L660 135L574 135" marker-end="url(#a)" /><path d="M230 135L140 135L140 226" marker-end="url(#a)" /><path d="M140 320L140 383" /><path d="M140 427L140 515L226 515" marker-end="url(#a)" /><path d="M570 515L660 515L660 359" marker-end="url(#a)" /></g><path d="M120 385L160 385L140 405zM120 425L160 425L140 405z" fill="#00E5FF" /><path d="M635 325L660 270L685 325" stroke="#00B0D2" stroke-width="3" fill="none" /><g font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7" text-anchor="middle"><text x="400" y="127">Condenser</text><text x="400" y="163" fill="#00B0D2">heat to cooling water</text><text x="140" y="268">Receiver, drier,</text><text x="140" y="302">sight glass</text><text x="175" y="414" text-anchor="start">Expansion valve</text><text x="400" y="507">Evaporator</text><text x="400" y="543" fill="#00B0D2">absorbs heat from air</text><text x="595" y="310" text-anchor="end">Compressor</text></g></svg><figcaption>The vapour-compression cycle behind the cooling coil: the compressor raises pressure, the condenser rejects heat to cooling water, and the expansion valve feeds the evaporator, where refrigerant absorbs heat from the air.</figcaption></figure><h2 id="s4">Routine checks and maintenance</h2><p>Exact intervals come from the maker's manual and the ship's planned maintenance system, not from a general rule.</p>
<p><strong>Daily rounds (engine watch or duty engineer)</strong>
- Suction and discharge pressures, and oil pressure, against normal values for the current sea temperature and load.
- Sight glass: clear liquid, no persistent bubbles, correct moisture indicator colour.
- Compressor oil level, and any unusual noise or vibration.
- Condenser cooling water inlet and outlet temperatures.
- AHU supply air temperature and humidity.
- Condensate draining freely.
- Fans running smoothly, with no belt squeal.
- Oil or refrigerant traces at joints. Oily stains often show a refrigerant leak.</p>
<p><strong>Periodic</strong>
- Clean or replace filters. Dirty filters are the most common cause of poor cooling.
- Clean the drip trays and drains, and disinfect them to discourage bacterial growth, including Legionella.
- Inspect and tension fan belts, and grease bearings.
- Clean condenser tubes.
- Leak test, and replace the filter drier when the indicator or maker's schedule calls for it.
- Test fire dampers and remote fan stops as required by the PMS. These items may be examined during surveys and Port State Control inspections.
- Clean galley exhaust ducts and grease filters. Grease-laden ducts are a recognised fire risk.</p>
<p>Record all refrigerant top-ups. Under MARPOL Annex VI, Regulation 12, ships of 400 gross tonnage and above with rechargeable systems containing ozone-depleting substances must keep an ODS Record Book. Deliberate venting of ODS is prohibited. Some regional rules, such as EU F-gas legislation, add further leak-check and record requirements for other refrigerants. Check what applies to your flag and trading area.</p><div class="card cta"><div class="label">Ocean Link — free for seafarers</div><h3>Learn on the go</h3><p>Ocean Link&#x27;s Learn tab has short video lessons with quizzes on COLREGs, ship systems and safety, made by a serving 2nd Officer.</p><div class="feat">Certificate manager with expiry alerts · Sea time tracker · Free professional CV · Jobs for your rank · One-tap apply · Micro-lessons &amp; quizzes · Seafarer network (SeaFeed) · Crew messaging</div><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get it on Google Play</a> <a class="btn ghost" href="https://oceanlinkai.com">Open oceanlinkai.com</a></div><h2 id="s5">Common faults and what they look like</h2><table>
<thead>
<tr>
<th>Symptom</th>
<th>Likely causes</th>
</tr>
</thead>
<tbody>
<tr>
<td>Low suction pressure, poor cooling, frost on the coil</td>
<td>Dirty filters, iced evaporator, low refrigerant charge, faulty or blocked expansion valve, choked filter drier, fan belt slipping</td>
</tr>
<tr>
<td>High discharge pressure, HP trip</td>
<td>Fouled condenser, high sea temperature, low cooling water flow, non-condensable gases (air), overcharge</td>
</tr>
<tr>
<td>Bubbles in the sight glass</td>
<td>Low charge (leak) or a restriction before the sight glass</td>
</tr>
<tr>
<td>Compressor short-cycling</td>
<td>Thermostat or LP switch differential set too close, low charge, oversized capacity at low load</td>
</tr>
<tr>
<td>Oil pressure trip</td>
<td>Low oil level, oil diluted by liquid refrigerant, worn oil pump</td>
</tr>
<tr>
<td>Compressor knocking, frosted suction line</td>
<td>Liquid floodback: expansion valve stuck open or evaporator airflow too low</td>
</tr>
<tr>
<td>Wet ducts, water on cabin deckheads</td>
<td>Blocked condensate drain or overflowing drip tray</td>
</tr>
<tr>
<td>Musty smell</td>
<td>Stagnant water in the drip tray or wet filters</td>
</tr>
<tr>
<td>Cabins too dry in winter</td>
<td>Humidifier fault or steam supply shut</td>
</tr>
</tbody>
</table>
<p><strong>Worked scenario: HP trip in the Gulf in summer</strong>
The compressor keeps tripping on high pressure in the afternoon.</p>
<ol>
<li>Check the cooling water inlet temperature and flow across the condenser. Is the strainer choked? Is the pump delivering? Are the valves fully open?</li>
<li>Stop the plant and keep cooling water running until temperatures equalise. Then compare condenser pressure with the saturation pressure for the condenser or cooling-water temperature. A pressure noticeably higher than saturation indicates non-condensables. Note that high subcooling while running can also mean overcharge.</li>
<li>Look at the condenser history. When were the tubes last cleaned?</li>
<li>If you suspect air, purging must follow the maker's and company procedure, with refrigerant recovered, not vented.</li>
<li>Do not raise the HP cut-out setting to stop the trips. It is a safety device.</li>
<li>Log the findings and inform the second engineer or chief engineer.</li>
</ol><h2 id="s6">Safety precautions</h2><ul>
<li><strong>Fire.</strong> SOLAS Chapter II-2 requires that power ventilation can be stopped, and main inlets and outlets closed, from outside the spaces served. It also covers fire dampers in ducts passing through fire divisions, and galley exhaust duct arrangements. Know where your fan stops and damper controls are. Before a fixed CO2 release, ventilation to the protected space must be stopped and closed.</li>
<li><strong>Smoke.</strong> In an accommodation fire, the recirculating AHU can spread smoke throughout the house. Stopping it early is part of most fire plans.</li>
<li><strong>Refrigerant.</strong> Common halocarbon refrigerant vapours are heavier than air and can displace oxygen in a compartment or low space. Liquid causes frostbite, so wear gloves and goggles. Many refrigerants give off toxic decomposition products when exposed to flame or hot surfaces.</li>
<li><strong>Hot work.</strong> Never weld or braze on a charged refrigerant line. Recover the refrigerant and ventilate first, under a permit as per the SMS.</li>
<li><strong>Isolation.</strong> Fans and compressors restart automatically on thermostat demand. Isolate electrically and tag out before work on belts, coils or the compressor.</li>
<li><strong>Pressure.</strong> Use proper gauges and recovery equipment. Do not open the system without confirming it is depressurised.</li>
</ul><h2 id="s7">Oral exam questions you should be ready for</h2><p><strong>Q: Why does the cooling coil remove humidity as well as heat?</strong>
Air passing over the coil is cooled below its dew point, so water vapour condenses and is drained away.</p>
<p><strong>Q: What is superheat and why does it matter?</strong>
Superheat is the temperature of the vapour at the evaporator outlet above its saturation temperature. The expansion valve controls it. Too little superheat risks liquid reaching the compressor. Too much means the evaporator is starved and capacity is lost.</p>
<p><strong>Q: How would you detect air in the system?</strong>
Discharge pressure will be higher than the saturation pressure for the actual condensing temperature, with the plant stopped and temperatures equalised.</p>
<p><strong>Q: Why is galley and toilet air not recirculated?</strong>
It carries odours, moisture, grease and contaminants. These spaces are exhausted directly.</p>
<p><strong>Q: What happens to ventilation when there is a fire in the accommodation?</strong>
Fans are stopped from outside the space, fire dampers and closures are shut, and the fire plan is followed.</p>
<p><strong>Q: What records apply to refrigerant?</strong>
On ships of 400 gross tonnage and above with rechargeable systems containing ozone-depleting substances, the ODS Record Book under MARPOL Annex VI applies. Company SMS and any regional rules may require more.</p><div class="card kp"><div class="label">Key points</div><ul><li>Ship HVAC filters, cools, dehumidifies, heats and humidifies air for accommodation and control spaces.</li><li>Most cargo ships use an AHU with a DX or chilled-water coil served by a vapour-compression plant.</li><li>Dirty filters, fouled condensers and low refrigerant charge cause most cooling complaints.</li><li>Never raise an HP or LP cut-out setting to cure repeated trips; find the cause.</li><li>Fan stops and fire dampers are SOLAS Chapter II-2 fire-safety items and must be tested per the PMS.</li><li>Refrigerant must be recovered, not vented; ships of 400 GT and above with rechargeable ODS systems need an ODS Record Book under MARPOL Annex VI.</li><li>Clean drip trays and drains to prevent water damage, odours and bacterial growth.</li></ul></div><h2 id="faq">Frequently asked questions</h2><details><summary>Why does the ship&#x27;s AC stop cooling properly in very hot sea areas?</summary><p>High sea-water temperature reduces the condenser&#x27;s ability to reject heat, so discharge pressure rises and capacity falls. A fouled condenser or choked strainer makes this much worse and often leads to HP trips. Clean condensers and good cooling water flow before entering hot areas help a lot.</p></details><details><summary>What refrigerant is used in ship air conditioning?</summary><p>It depends on the build date and maker. Older ships may still have HCFC systems such as R22, while newer installations use HFCs or alternatives. Under MARPOL Annex VI, Regulation 12, new installations containing ozone-depleting substances are prohibited; for HCFCs such as R22 the prohibition applies to installations from 1 January 2020. Always check the plant nameplate and maker&#x27;s manual before topping up.</p></details><details><summary>Who is responsible for the AC plant on board?</summary><p>This varies by company SMS. Commonly a designated engineer, often the third or fourth engineer, looks after it under the second engineer&#x27;s direction, with the ETO handling controls and electrics. Daily checks are usually part of engine room rounds.</p></details><details><summary>Why is water dripping from the vents in my cabin?</summary><p>Usually the condensate drain from the AHU drip tray or a local unit is blocked, so water overflows into the ducts. It can also happen if a coil is iced and then thaws. Report it so the drain can be cleared before the water causes damage or mould.</p></details><details><summary>Do fire dampers in the accommodation need testing?</summary><p>Yes. SOLAS Chapter II-2 requires fire dampers in ducts passing through fire divisions, and they must work when needed. Test intervals are set by the planned maintenance system, maker and flag or class requirements. Dampers and their markings may be examined during surveys and Port State Control inspections.</p></details><h2 id="quiz">Test yourself</h2><div class="card"><div class="q"><p>Why is moisture removed from the air as it passes over the AHU cooling coil?</p><button data-c="1">The air is cooled below its dew point, so vapour condenses</button><button data-c="0">The filters absorb the water before the coil</button><button data-c="0">The supply fan compresses the air and squeezes out water</button><button data-c="0">The refrigerant chemically absorbs water through the tubes</button><div class="ex">Dehumidification occurs because the coil surface is below the air&#x27;s dew point; condensate drains from the tray (basic refrigeration and air-conditioning principle).</div></div><div class="q"><p>An AC compressor repeatedly trips on high discharge pressure in tropical waters. What is the most likely cause to check first?</p><button data-c="0">Low refrigerant charge</button><button data-c="0">Dirty AHU air filters</button><button data-c="1">Fouled condenser or reduced cooling water flow</button><button data-c="0">Expansion valve stuck closed</button><div class="ex">Poor heat rejection at the condenser raises condensing pressure; low charge, dirty filters and a closed expansion valve tend to give low pressures. Refer to the maker&#x27;s fault-finding guide.</div></div><div class="q"><p>Under MARPOL Annex VI, Regulation 12, what is required for ships of 400 GT and above with rechargeable systems containing ozone-depleting substances?</p><button data-c="0">A Garbage Record Book entry for each top-up</button><button data-c="1">An ODS Record Book</button><button data-c="0">An entry in the Oil Record Book Part I</button><button data-c="0">Nothing, as long as the system is under 100 kg</button><div class="ex">MARPOL Annex VI, Regulation 12 requires an ODS Record Book on ships of 400 GT and above where such systems are fitted; deliberate emissions are prohibited.</div></div><div class="q"><p>A frosted suction line and a knocking compressor most likely indicate:</p><button data-c="0">Air in the condenser</button><button data-c="0">Low refrigerant charge</button><button data-c="0">A blocked condensate drain</button><button data-c="1">Liquid floodback to the compressor</button><div class="ex">Liquid returning to the compressor (low superheat) frosts the suction line and causes knocking; low charge gives high superheat instead.</div></div><div class="q"><p>In an accommodation fire, what should happen to the HVAC system?</p><button data-c="0">Increase fan speed to clear smoke from corridors</button><button data-c="0">Switch to full recirculation to keep smoke inside</button><button data-c="1">Stop fans from outside the space and close fire dampers and openings</button><button data-c="0">Leave it running so the bridge stays cool</button><div class="ex">SOLAS Chapter II-2 requires that ventilation can be stopped and openings closed from outside the spaces served to limit fire and smoke spread.</div></div></div><div class="card cta"><div class="label">Ocean Link — free for seafarers</div><h3>Learn on the go</h3><p>Ocean Link&#x27;s Learn tab has short video lessons with quizzes on COLREGs, ship systems and safety, made by a serving 2nd Officer.</p><div class="feat">Certificate manager with expiry alerts · Sea time tracker · Free professional CV · Jobs for your rank · One-tap apply · Micro-lessons &amp; quizzes · Seafarer network (SeaFeed) · Crew messaging</div><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get it on Google Play</a> <a class="btn ghost" href="https://oceanlinkai.com">Open oceanlinkai.com</a></div><h2>Related guides</h2><div class="rel"><a href="/guides/systems/refrigeration-and-provision-plant/">Refrigeration and provision plant</a><a href="/guides/systems/central-cooling-water-system/">Central cooling water system</a><a href="/guides/systems/fixed-co2-fire-extinguishing-system/">Fixed CO2 fire-extinguishing system</a><a href="/guides/regulations/marpol-annex-vi-air-pollution/">MARPOL Annex VI – Air pollution</a><a href="/guides/regulations/mlc-2006-maritime-labour-convention/">MLC 2006 (Maritime Labour Convention)</a><a href="/guides/operations/lock-out-tag-out/">Lock-out tag-out</a></div><p class="src"><strong>References:</strong> SOLAS 1974 as amended, Chapter II-2, Regulation 5 (fire growth potential, incl. 5.2 control of air supply); SOLAS 1974 as amended, Chapter II-2, Regulation 9 (containment of fire, ventilation systems); MARPOL Annex VI, Regulation 12 (ozone-depleting substances); MLC 2006, Regulation 3.1 and Standard A3.1; ISM Code, Section 10 (maintenance of the ship and equipment)</p></main>
<footer>Ocean Link Seafarer Guides · <a href="/guides/">All guides</a> · <a href="https://oceanlinkai.com">oceanlinkai.com</a> · <a href="mailto:oceanlinksupport@gmail.com">oceanlinksupport@gmail.com</a><br>
General guidance only. Your flag administration, company SMS and the official texts always prevail.</footer>
<script>document.querySelectorAll('.q').forEach(q=>q.querySelectorAll('button').forEach(b=>b.onclick=()=>{if(q.classList.contains('done'))return;q.classList.add('done');q.querySelectorAll('button').forEach(x=>{if(x.dataset.c=='1')x.classList.add('ok')});if(b.dataset.c!='1')b.classList.add('no')}))</script>
</body></html>