<!DOCTYPE html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Ship Refrigeration and Provision Plant: How It Works | Ocean Link</title><meta name="description" content="How a ship&#x27;s provision refrigeration plant works: the vapour-compression cycle, components, routine checks, fault symptoms, safety and MARPOL Annex VI."><link rel="canonical" href="https://card.oceanlinkai.com/guides/systems/refrigeration-and-provision-plant/">
<meta property="og:title" content="Ship Refrigeration and Provision Plant: How It Works | Ocean Link"><meta property="og:description" content="How a ship&#x27;s provision refrigeration plant works: the vapour-compression cycle, components, routine checks, fault symptoms, safety and MARPOL Annex VI."><meta property="og:type" content="article"><meta property="og:url" content="https://card.oceanlinkai.com/guides/systems/refrigeration-and-provision-plant/"><meta property="og:site_name" content="Ocean Link">
<meta property="og:image" content="https://card.oceanlinkai.com/press/img/og.jpg"><meta name="twitter:card" content="summary_large_image"><meta name="theme-color" content="#050609">
<link rel="icon" type="image/svg+xml" href="/press/img/favicon.svg"><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600&display=swap" rel="stylesheet"><style>*{box-sizing:border-box}html{-webkit-text-size-adjust:100%}
body{margin:0;background:#050609;color:#F2F4F7;font:400 17px/1.7 Inter,system-ui,sans-serif;letter-spacing:-.011em}
a{color:#00E5FF;text-decoration:none}a:hover{text-decoration:underline}
.bar{background:#0A0C10;border-bottom:1px solid #FFFFFF0F;position:sticky;top:0;z-index:5}
.bar .in{max-width:980px;margin:auto;padding:12px 20px;display:flex;align-items:center;gap:10px;justify-content:space-between}
.brand{display:flex;align-items:center;gap:8px;font-weight:600;letter-spacing:-.025em;color:#F2F4F7}.brand b{color:#00E5FF;font-weight:600}
.btn{display:inline-block;background:#00E5FF;color:#050609;font-weight:600;border-radius:10px;padding:10px 16px;font-size:15px}
.btn.ghost{background:transparent;color:#F2F4F7;border:1px solid #FFFFFF24}
.wrap{max-width:760px;margin:auto;padding:28px 20px 60px}
.crumbs{font-size:14px;color:#5F6672}.crumbs a{color:#8B93A0}
h1{font-size:34px;line-height:1.2;font-weight:600;letter-spacing:-.025em;margin:14px 0 16px}
h2{font-size:24px;line-height:1.3;font-weight:600;letter-spacing:-.025em;margin:44px 0 12px}
h3{font-size:18px;font-weight:600;margin:24px 0 8px}
p,li{color:#D5D9E0}strong{color:#F2F4F7;font-weight:600}
.card{background:#0F1217;border:1px solid #FFFFFF14;border-radius:12px;padding:20px 22px;margin:22px 0}
.sum{border-color:#00E5FF1A}.label{font-size:12px;text-transform:uppercase;letter-spacing:.08em;color:#4FD9EE;font-weight:600}
.toc a{color:#8B93A0;display:block;padding:3px 0;font-size:15px}
table{width:100%;border-collapse:collapse;font-size:15px;margin:14px 0}th,td{border-bottom:1px solid #FFFFFF14;padding:8px 6px;text-align:left;vertical-align:top}th{color:#8B93A0;font-weight:500}
.kp li{margin:4px 0}
details{border-bottom:1px solid #FFFFFF0A;padding:12px 0}summary{cursor:pointer;font-weight:500;color:#F2F4F7}details p{margin:8px 0 0}
.q{margin:18px 0}.q p{margin:0 0 8px;font-weight:500;color:#F2F4F7}
.q button{display:block;width:100%;text-align:left;background:#08090C;color:#D5D9E0;border:1px solid #FFFFFF14;border-radius:10px;padding:10px 14px;margin:6px 0;font:inherit;font-size:15px;cursor:pointer}
.q button.ok{border-color:#00B0D2;color:#F2F4F7}.q button.no{border-color:#F2555A}.q .ex{display:none;font-size:15px;color:#8B93A0;margin-top:6px}.q.done .ex{display:block}
.cta{border-color:#00E5FF40;text-align:left}.cta h3{margin-top:0;font-size:20px}.feat{font-size:14px;color:#8B93A0;margin:10px 0 16px}
.rel a{display:block;padding:10px 0;border-bottom:1px solid #FFFFFF0A}
figure{margin:26px 0}@media(max-width:600px){figure{margin:22px -14px}}figure svg{width:100%;height:auto;display:block;border-radius:12px}figcaption{font-size:14px;color:#8B93A0;margin-top:8px}
.src{font-size:14px;color:#8B93A0}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:12px}.grid a{background:#0F1217;border:1px solid #FFFFFF14;border-radius:10px;padding:14px 16px;color:#F2F4F7}
.grid small{display:block;color:#8B93A0;margin-top:4px}
footer{border-top:1px solid #FFFFFF0F;color:#5F6672;font-size:14px;text-align:center;padding:26px 20px}footer a{color:#8B93A0}
@media(max-width:600px){h1{font-size:28px}body{font-size:16px}}</style><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "Ship Refrigeration and Provision Plant: How It Works", "description": "How a ship's provision refrigeration plant works: the vapour-compression cycle, components, routine checks, fault symptoms, safety and MARPOL Annex VI.", "datePublished": "2026-11-17", "dateModified": "2026-11-17", "mainEntityOfPage": "https://card.oceanlinkai.com/guides/systems/refrigeration-and-provision-plant/", "author": {"@type": "Organization", "name": "Ocean Link", "url": "https://oceanlinkai.com", "sameAs": ["https://www.linkedin.com/company/oceanlinkapp", "https://www.instagram.com/oceanlink_ai", "https://play.google.com/store/apps/details?id=com.oceanlinkai.app"]}, "publisher": {"@type": "Organization", "name": "Ocean Link", "url": "https://oceanlinkai.com", "sameAs": ["https://www.linkedin.com/company/oceanlinkapp", "https://www.instagram.com/oceanlink_ai", "https://play.google.com/store/apps/details?id=com.oceanlinkai.app"]}, "image": ["https://card.oceanlinkai.com/press/img/og.jpg"]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What are the main components of a ship's provision refrigeration plant?", "acceptedAnswer": {"@type": "Answer", "text": "The compressor, condenser, liquid receiver, filter drier, sight glass, solenoid valves, thermostatic expansion valves and evaporator coolers in each room. Protective devices include the HP and LP cut-outs, oil pressure switch and crankcase heater. Larger plants with mixed-temperature rooms often add evaporator pressure regulators."}}, {"@type": "Question", "name": "Why are there bubbles in the refrigeration sight glass?", "acceptedAnswer": {"@type": "Answer", "text": "Continuous bubbles usually mean the liquid line is not full of liquid. The most common cause is a shortage of refrigerant from a leak. A choked filter drier upstream or flash gas from a pressure drop can give a similar picture. Check suction pressure and superheat together before deciding."}}, {"@type": "Question", "name": "Can I top up refrigerant without logging it?", "acceptedAnswer": {"@type": "Answer", "text": "No. If the plant contains an ozone-depleting substance such as R22, recharges must be entered in the ODS record book under MARPOL Annex VI Regulation 12. For other refrigerants, flag state, regional rules and the company SMS normally require a refrigerant log as well. Find and repair the leak first."}}, {"@type": "Question", "name": "Is R22 still allowed on ships?", "acceptedAnswer": {"@type": "Answer", "text": "Existing systems with R22 may continue in service. However, new installations containing HCFCs have been prohibited under MARPOL Annex VI since 1 January 2020, and deliberate emissions are banned. Some flags and regions restrict servicing further, so check your flag and company rules."}}, {"@type": "Question", "name": "Why does the meat room cooler keep icing up?", "acceptedAnswer": {"@type": "Answer", "text": "Usual causes are failed defrost heaters or timers, a blocked or frozen drain line, faulty door seals, or doors left open letting in humid air. Poor fan operation or reduced air flow can make it worse. Check the defrost cycle actually runs and the drain heater works."}}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Guides", "item": "https://card.oceanlinkai.com/guides/"}, {"@type": "ListItem", "position": 2, "name": "Ship systems & equipment", "item": "https://card.oceanlinkai.com/guides/systems/"}, {"@type": "ListItem", "position": 3, "name": "Refrigeration and Provision Plant on Merchant Ships", "item": "https://card.oceanlinkai.com/guides/systems/refrigeration-and-provision-plant/"}]}</script></head><body>
<div class="bar"><div class="in"><a class="brand" href="/guides/"><svg viewBox="0 0 32 32" width="26" height="26" aria-hidden="true"><rect x="3.4" y="21.6" width="4.6" height="4.6" rx="1.4" fill="#0B5D75"/><rect x="8.2" y="17.4" width="5.2" height="5.2" rx="1.6" fill="#0E86A6"/><rect x="13.6" y="12.4" width="5.8" height="5.8" rx="1.8" fill="#00B0D2"/><rect x="19.6" y="6.6" width="6.6" height="6.6" rx="2" fill="#00E5FF"/><rect x="23.4" y="13.8" width="5.4" height="5.4" rx="1.7" fill="#00B0D2"/><rect x="18.4" y="18.6" width="4.8" height="4.8" rx="1.5" fill="#0E86A6"/></svg><span>OCEAN <b>LINK</b></span></a><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get the app</a></div></div>
<main class="wrap"><div class="crumbs"><a href="/guides/">Guides</a> › <a href="/guides/systems/">Ship systems &amp; equipment</a></div><h1>Refrigeration and Provision Plant on Merchant Ships</h1><div class="card sum"><div class="label">Quick answer</div><p>The provision plant keeps the ship&#x27;s food stores frozen or chilled using a vapour-compression cycle: compressor, condenser, receiver, drier, expansion valve and evaporator coolers in each cold room. Engineers must read pressures, sight glass and superheat to diagnose faults, manage refrigerant under MARPOL Annex VI Regulation 12, and keep crew safe from refrigerant gas and cold-room entrapment.</p></div><div class="card toc"><div class="label">On this page</div><a href="#s1">What the provision plant does</a><a href="#s2">Main components</a><a href="#s3">How it works, step by step</a><a href="#s4">Routine checks and maintenance</a><a href="#s5">Common faults and their symptoms</a><a href="#s6">Safety precautions and regulation</a><a href="#s7">Oral exam style questions</a><a href="#faq">FAQ</a><a href="#quiz">Test yourself</a></div><h2 id="s1">What the provision plant does</h2><p>The provision (domestic) refrigeration plant keeps the ship's food stores at the right temperature for the length of the voyage. A typical layout has:</p>
<ul>
<li><strong>Frozen rooms</strong> (meat, fish), held well below freezing, commonly around −18 °C or colder.</li>
<li><strong>Chill rooms</strong> (vegetables, dairy, eggs), held just above freezing.</li>
<li>Sometimes a <strong>handling room or lobby</strong> at a moderate temperature that acts as a buffer and limits warm, humid air entering the colder rooms.</li>
</ul>
<p>The exact set points come from the plant maker, the company SMS and the cook's needs. Spoiled stores on a long passage are a health problem and a morale problem. Under MLC 2006 the food has to be of suitable quality and quantity. That makes the provision plant a system that matters, even though it is small next to the main engine.</p>
<p>Most ships have <strong>two compressor units</strong> (one running, one standby) serving all rooms through a common condenser and receiver. Each room has its own evaporator coolers and control valves. Some ships use separate condensing units per room. The principles are the same.</p><h2 id="s2">Main components</h2><p>Follow the refrigerant round the circuit and you meet these items:</p>
<table>
<thead>
<tr>
<th>Component</th>
<th>Job</th>
</tr>
</thead>
<tbody>
<tr>
<td>Compressor (reciprocating or screw)</td>
<td>Draws low-pressure vapour from the evaporators and compresses it to high pressure and temperature</td>
</tr>
<tr>
<td>Oil separator (if fitted)</td>
<td>Returns oil carried over in the discharge gas back to the crankcase</td>
</tr>
<tr>
<td>Condenser</td>
<td>Removes heat so the gas condenses to liquid. On ships it is usually water-cooled, from sea water or the central cooling FW system depending on design</td>
</tr>
<tr>
<td>Receiver</td>
<td>Stores liquid refrigerant and gives a liquid seal to the liquid line. Used for pump-down</td>
</tr>
<tr>
<td>Filter drier</td>
<td>Removes moisture and dirt from the liquid</td>
</tr>
<tr>
<td>Sight glass / moisture indicator</td>
<td>Shows full liquid flow and whether moisture is present</td>
</tr>
<tr>
<td>Solenoid valve (per room)</td>
<td>Opens or shuts liquid supply on the room thermostat's signal</td>
</tr>
<tr>
<td>Thermostatic expansion valve (TEV)</td>
<td>Throttles liquid to evaporator pressure and meters flow to hold a set superheat at the evaporator outlet</td>
</tr>
<tr>
<td>Evaporator / air cooler with fans</td>
<td>Refrigerant boils and absorbs heat from the room air</td>
</tr>
<tr>
<td>Back-pressure / evaporator pressure regulator (on multi-temperature plants)</td>
<td>Stops a chill room evaporator running too cold when it shares a compressor with frozen rooms</td>
</tr>
</tbody>
</table>
<p><strong>Protective devices</strong> usually include:</p>
<ul>
<li>a high-pressure (HP) cut-out</li>
<li>a low-pressure (LP) cut-out or control</li>
<li>an oil pressure differential switch</li>
<li>a crankcase heater</li>
<li>a cooling water flow or pressure alarm</li>
<li>room high-temperature alarms</li>
</ul>
<p><strong>Refrigerant</strong> varies with the age of the ship. Older plants may still run on R22, which is an HCFC and an ozone-depleting substance. Newer plants commonly use HFCs or HFC blends such as R404A, R507 or R134a. Always check the plate on the plant before handling or topping up.</p><h2 id="s3">How it works, step by step</h2><p><strong>The cycle:</strong></p>
<ol>
<li>The compressor discharges hot, high-pressure vapour.</li>
<li>In the condenser, cooling water removes the superheat and the latent heat, and the refrigerant condenses to liquid.</li>
<li>The liquid collects in the receiver, then passes through the filter drier and sight glass.</li>
<li>With the room calling for cooling, the solenoid valve is open. Liquid reaches the TEV, where its pressure drops sharply and part of it flashes off.</li>
<li>In the evaporator the low-pressure liquid boils, taking heat from air blown across the coil by the cooler fans.</li>
<li>The TEV bulb, clamped to the evaporator outlet, senses superheat and opens or closes the valve. This ensures only vapour, slightly superheated, returns to the compressor.</li>
<li>The suction vapour returns to the compressor and the cycle repeats.</li>
</ol>
<p><strong>Typical control by pump-down:</strong></p>
<ul>
<li>When a room reaches its set point, the room thermostat closes that room's solenoid valve.</li>
<li>When all solenoids are closed, the compressor keeps running and pumps refrigerant out of the evaporators into the condenser and receiver.</li>
<li>Suction pressure falls until the LP switch stops the compressor.</li>
<li>When a room warms up, its solenoid opens and suction pressure rises. The LP switch then restarts the compressor.</li>
</ul>
<p>This keeps liquid out of the crankcase during the off cycle. It also explains why a leaking solenoid valve can cause the compressor to short-cycle.</p>
<p><strong>Defrost:</strong></p>
<ul>
<li>Frozen-room coolers ice up and need periodic defrosting. This is normally done with electric heaters on a timer, or with hot gas on some plants.</li>
<li>During defrost the liquid solenoid shuts and the fans stop. Heaters warm the coil and drip tray, and the melt water drains through a heated drain line.</li>
<li>After a delay, cooling resumes and the fans restart once the coil is cold again, so the fans do not blow water droplets into the room.</li>
</ul><figure><svg aria-label="Circuit schematic of the provision plant vapour-compression cycle. A solid cyan high-side line runs from the compressor up to the condenser (heat out), then to the receiver, the filter drier, and the solenoid and TEV. A dashed low-side line runs from the TEV to the evaporator (heat in) and back to the compressor." xmlns="http://www.w3.org/2000/svg" viewBox="0 0 800 560" role="img"><defs><marker id="ahA" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0 L10 5 L0 10 Z" fill="#00E5FF" /></marker><marker id="ahB" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0 L10 5 L0 10 Z" fill="#00B0D2" /></marker></defs><rect x="0" y="0" width="800" height="560" rx="12" fill="#0F1217" /><text x="400" y="46" text-anchor="middle" font-family="Inter, sans-serif" font-size="30" font-weight="700" fill="#F2F4F7">Vapour-compression cycle</text><text x="400" y="96" text-anchor="middle" font-family="Inter, sans-serif" font-size="26" fill="#F5A524">Heat out</text><g fill="none" stroke="#00E5FF" stroke-width="4"><path d="M150 260 V145 H298" marker-end="url(#ahA)" /><path d="M500 145 H548" marker-end="url(#ahA)" /><path d="M655 180 V238" marker-end="url(#ahA)" /><path d="M655 310 V368" marker-end="url(#ahA)" /></g><g fill="none" stroke="#00B0D2" stroke-width="4" stroke-dasharray="12 8"><path d="M655 440 V495 H502" marker-end="url(#ahB)" /><path d="M300 495 H150 V342" marker-end="url(#ahB)" /></g><g fill="#0F1217" stroke-width="3"><rect x="50" y="260" width="200" height="80" rx="10" stroke="#00E5FF" /><rect x="300" y="110" width="200" height="70" rx="10" stroke="#00E5FF" /><rect x="550" y="110" width="210" height="70" rx="10" stroke="#00E5FF" /><rect x="550" y="240" width="210" height="70" rx="10" stroke="#00E5FF" /><rect x="550" y="370" width="210" height="70" rx="10" stroke="#00E5FF" /><rect x="300" y="460" width="200" height="70" rx="10" stroke="#00B0D2" /></g><g font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7" text-anchor="middle"><text x="150" y="309">Compressor</text><text x="400" y="154">Condenser</text><text x="655" y="154">Receiver</text><text x="655" y="284">Filter drier</text><text x="655" y="414">Solenoid, TEV</text><text x="400" y="504">Evaporator</text></g><text x="180" y="478" font-family="Inter, sans-serif" font-size="26" fill="#F5A524">Heat in</text><line x1="300" y1="260" x2="360" y2="260" stroke="#00E5FF" stroke-width="4" /><text x="375" y="269" font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7">High side</text><line x1="300" y1="320" x2="360" y2="320" stroke="#00B0D2" stroke-width="4" stroke-dasharray="12 8" /><text x="375" y="329" font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7">Low side</text></svg><figcaption>Refrigerant leaves the compressor as high-pressure vapour, condenses, passes the receiver, drier, solenoid and TEV, then boils in the evaporator and returns as low-pressure vapour.</figcaption></figure><h2 id="s4">Routine checks and maintenance</h2><p><strong>Each watch or daily round:</strong></p>
<ul>
<li>Check room temperatures against set points and look at the recorder or log.</li>
<li>Note suction and discharge pressures and compare them with the normal values for the current sea water temperature.</li>
<li>Check the compressor oil level in the sight glass and the oil pressure.</li>
<li>Look at the liquid sight glass. It should run clear, with no continuous bubbles, and the moisture indicator should show 'dry'.</li>
<li>Look for frost or ice in the wrong places, such as heavy frost on the compressor body or a frosted liquid line.</li>
<li>Check the cooling water flow and condenser temperatures.</li>
<li>Look for oil stains on joints, which often mark a refrigerant leak.</li>
<li>Check that cold-room door seals, door heaters and drain heaters are working.</li>
</ul>
<p><strong>Periodic, per the planned maintenance system and maker's manual:</strong></p>
<ul>
<li>Clean condenser tubes. Fouling raises head pressure.</li>
<li>Inspect zinc anodes on sea-water-cooled condensers.</li>
<li>Leak test with an electronic detector or soap solution.</li>
<li>Change the filter drier core after any opening of the system or if moisture shows.</li>
<li>Overhaul the compressor: valves, shaft seal, and oil change.</li>
<li>Function test the HP and LP cut-outs and the oil pressure switch.</li>
<li>Check the TEV superheat setting and the room alarm function, including the personnel-trapped alarm.</li>
</ul>
<p><strong>Before an overhaul:</strong></p>
<ul>
<li>Pump the refrigerant down into the receiver or condenser rather than releasing it.</li>
<li>Isolate and lock out the electrical supply.</li>
<li>Confirm that the section is at zero pressure before opening it.</li>
</ul><div class="card cta"><div class="label">Ocean Link — free for seafarers</div><h3>Learn on the go</h3><p>Ocean Link&#x27;s Learn tab has short video lessons with quizzes on COLREGs, ship systems and safety, made by a serving 2nd Officer.</p><div class="feat">Certificate manager with expiry alerts · Sea time tracker · Free professional CV · Jobs for your rank · One-tap apply · Micro-lessons &amp; quizzes · Seafarer network (SeaFeed) · Crew messaging</div><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get it on Google Play</a> <a class="btn ghost" href="https://oceanlinkai.com">Open oceanlinkai.com</a></div><h2 id="s5">Common faults and their symptoms</h2><table>
<thead>
<tr>
<th>Fault</th>
<th>Typical symptoms</th>
</tr>
</thead>
<tbody>
<tr>
<td>Undercharge / leak</td>
<td>Bubbles in sight glass, low suction pressure, high superheat, long running hours, rooms slow to pull down, oil stains at leak point</td>
</tr>
<tr>
<td>Fouled condenser or poor cooling water</td>
<td>High discharge pressure, high discharge temperature, HP cut-out trips</td>
</tr>
<tr>
<td>Air / non-condensables in system</td>
<td>High discharge pressure even with a clean condenser and good water flow, condenser pressure above saturation pressure for the condensing temperature</td>
</tr>
<tr>
<td>Moisture in system</td>
<td>Moisture indicator colour change, TEV freezing intermittently (ice choke), erratic suction pressure</td>
</tr>
<tr>
<td>Choked filter drier</td>
<td>Temperature drop or frost across the drier, starved evaporator</td>
</tr>
<tr>
<td>Iced evaporator / defrost failure</td>
<td>Poor air flow, room temperature rising, low suction pressure</td>
</tr>
<tr>
<td>Liquid floodback (TEV stuck open or superheat set too low)</td>
<td>Frost on suction line up to compressor, cold crankcase, knocking, foaming oil</td>
</tr>
<tr>
<td>Leaking solenoid or compressor valves</td>
<td>Short-cycling, failure to pump down, poor capacity</td>
</tr>
<tr>
<td>Oil logging in evaporators</td>
<td>Falling crankcase oil level, low oil pressure trips</td>
</tr>
</tbody>
</table>
<p><strong>Worked scenario.</strong> On the 0400–0800 round you find the meat room at a few degrees above set point.</p>
<ul>
<li>Suction pressure is low and the sight glass shows a stream of bubbles.</li>
<li>Discharge pressure is lower than normal for the sea temperature.</li>
<li>The compressor has run continuously since midnight.</li>
</ul>
<p>This pattern points to a shortage of refrigerant.</p>
<ol>
<li>Report to the second engineer.</li>
<li>Leak test the joints, starting where you see oil stains, then common leak points such as the shaft seal and flare connections.</li>
<li>Repair the leak before recharging.</li>
<li>Enter the refrigerant added in the records the company and flag require.</li>
</ol>
<p>Adding gas without finding the leak is the classic mistake. It also counts as an avoidable emission.</p><figure><svg aria-label="Three diagnosis rows. Bubbles in the sight glass and low suction pressure point to undercharge or a leak. High discharge pressure and HP cut-out trips point to a fouled condenser. Frost on the suction line and knocking with foaming oil point to liquid floodback. A warning below says to find the leak before recharging." xmlns="http://www.w3.org/2000/svg" viewBox="0 0 800 560" role="img"><defs><marker id="ahC" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0 L10 5 L0 10 Z" fill="#00E5FF" /></marker></defs><rect x="0" y="0" width="800" height="560" rx="12" fill="#0F1217" /><text x="400" y="48" text-anchor="middle" font-family="Inter, sans-serif" font-size="30" font-weight="700" fill="#F2F4F7">Symptoms point to the fault</text><g fill="none" stroke="#00B0D2" stroke-width="3"><rect x="30" y="78" width="420" height="110" rx="10" /><rect x="30" y="213" width="420" height="110" rx="10" /><rect x="30" y="348" width="420" height="110" rx="10" /></g><g fill="none" stroke="#F5A524" stroke-width="3"><rect x="530" y="88" width="240" height="90" rx="10" /><rect x="530" y="223" width="240" height="90" rx="10" /><rect x="530" y="358" width="240" height="90" rx="10" /></g><g stroke="#00E5FF" stroke-width="4"><line x1="460" y1="133" x2="526" y2="133" marker-end="url(#ahC)" /><line x1="460" y1="268" x2="526" y2="268" marker-end="url(#ahC)" /><line x1="460" y1="403" x2="526" y2="403" marker-end="url(#ahC)" /></g><g font-family="Inter, sans-serif" font-size="26" fill="#F2F4F7"><text x="50" y="123">Bubbles in sight glass</text><text x="50" y="168">Low suction pressure</text><text x="50" y="258">High discharge pressure</text><text x="50" y="303">HP cut-out trips</text><text x="50" y="393">Frost on suction line</text><text x="50" y="438">Knocking, foaming oil</text></g><g font-family="Inter, sans-serif" font-size="26" font-weight="700" fill="#F5A524" text-anchor="middle"><text x="650" y="142">Undercharge</text><text x="650" y="277">Fouled condenser</text><text x="650" y="412">Liquid floodback</text></g><text x="400" y="522" text-anchor="middle" font-family="Inter, sans-serif" font-size="28" font-weight="700" fill="#F5A524">Find the leak before recharging</text></svg><figcaption>Reading symptoms together points to the fault: bubbles with low suction mean undercharge, high head pressure means the condenser side, and a frosted suction line means liquid floodback.</figcaption></figure><h2 id="s6">Safety precautions and regulation</h2><p><strong>Refrigerant hazards:</strong></p>
<ul>
<li>Halocarbon refrigerants are heavier than air. A large leak in a small or low compartment can displace oxygen. Ventilate the space and treat it with enclosed-space caution if a big release is suspected.</li>
<li>Liquid refrigerant causes frostbite and eye injury. Wear goggles and gloves when charging or opening the system.</li>
<li>Halogenated refrigerants can decompose in flame or on hot surfaces into toxic and corrosive products. Do not do hot work on or near a charged system. Do not smoke where a leak is suspected.</li>
<li>Never heat a refrigerant cylinder with a flame. Do not overfill recovery cylinders.</li>
<li>Ammonia plants are rare for provisions but exist on some reefer and fishing ships. Ammonia is toxic and flammable, and needs its own precautions.</li>
</ul>
<p><strong>Cold-room hazards:</strong></p>
<ul>
<li>A person can be trapped inside a cold room. Rooms are normally fitted with an inside door release and a personnel-trapped alarm. Exact fit requirements depend on flag and class, so test both as the PMS requires.</li>
<li>Tell someone before entering a freezer for any length of time.</li>
<li>Watch for slippery, iced floors.</li>
</ul>
<p><strong>Regulation (MARPOL Annex VI, Regulation 12):</strong></p>
<ul>
<li>Deliberate emissions of ozone-depleting substances are prohibited. This includes emissions during maintenance, servicing, repair or disposal. Minimal releases during recapture or recycling are allowed.</li>
<li>New installations containing ODS are prohibited. HCFCs such as R22 were permitted in new installations only until 1 January 2020.</li>
<li>Ships within the regulation's scope keep a list of equipment containing ODS.</li>
<li>If such ships have rechargeable systems containing ODS, they also keep an ODS record book. It records:<ul>
<li>recharges</li>
<li>repairs</li>
<li>discharges, deliberate or not</li>
<li>landing of ODS to shore reception facilities</li>
</ul>
</li>
<li>ODS removed from the ship goes to an appropriate reception facility.</li>
</ul>
<p>HFCs are not ozone-depleting, but some flag states and regions (for example EU rules on fluorinated gases) impose their own leak-check, record and certification requirements. Follow your flag and company SMS.</p>
<p><strong>Food and catering (MLC 2006, Regulation 3.2):</strong></p>
<ul>
<li>Food must be of appropriate quality, nutritional value and quantity.</li>
<li>The master, or someone working on the master's behalf, must carry out frequent, documented inspections of food stores and storage spaces. This includes the cold rooms.</li>
</ul><h2 id="s7">Oral exam style questions</h2><p><strong>Q: Why does the TEV control superheat and not evaporator pressure?</strong>
So the evaporator is fully used while only vapour returns to the compressor. This protects the compressor from liquid slugging.</p>
<p><strong>Q: Discharge pressure is high. What do you check?</strong>
- Cooling water flow and temperature
- Condenser fouling
- Cooling water valves left shut
- Air or non-condensables in the system
- Overcharge</p>
<p><strong>Q: Explain the pump-down cycle.</strong>
The thermostat closes the solenoid. The compressor pumps refrigerant into the receiver, then the LP switch stops it. Rising suction pressure restarts it.</p>
<p><strong>Q: Why is a crankcase heater fitted?</strong>
To stop refrigerant migrating into and dissolving in the oil during standstill. Otherwise the oil foams and loses lubrication when the compressor starts.</p>
<p><strong>Q: How do you know there is moisture in the system, and what does it cause?</strong>
- Signs: the moisture indicator changes colour, and the TEV freezes intermittently.
- Effects: acid formation, corrosion and motor or valve damage.
- Remedy: change the drier and find the source.</p>
<p><strong>Q: What records apply to refrigerant?</strong>
- The ODS record book under MARPOL Annex VI Regulation 12, where the plant contains ODS.
- Any refrigerant log required by flag state, regional rules (e.g. EU F-gas rules) or the company SMS, which normally covers all refrigerants.</p><div class="card kp"><div class="label">Key points</div><ul><li>The provision plant is a vapour-compression cycle: compressor, condenser, receiver, drier, TEV, evaporator.</li><li>Rooms are controlled by thermostat and solenoid, usually with pump-down and an LP switch starting and stopping the compressor.</li><li>Bubbles in the sight glass with low suction pressure usually mean undercharge, so find the leak before recharging.</li><li>High head pressure points to the condenser side: cooling water, fouling or non-condensables.</li><li>Frost on the suction line up to the compressor warns of liquid floodback.</li><li>MARPOL Annex VI Reg 12 bans deliberate ODS emissions and requires an ODS record book for rechargeable ODS systems.</li><li>Test the cold-room inside door release and personnel-trapped alarm, and never do hot work on a charged system.</li></ul></div><h2 id="faq">Frequently asked questions</h2><details><summary>What are the main components of a ship&#x27;s provision refrigeration plant?</summary><p>The compressor, condenser, liquid receiver, filter drier, sight glass, solenoid valves, thermostatic expansion valves and evaporator coolers in each room. Protective devices include the HP and LP cut-outs, oil pressure switch and crankcase heater. Larger plants with mixed-temperature rooms often add evaporator pressure regulators.</p></details><details><summary>Why are there bubbles in the refrigeration sight glass?</summary><p>Continuous bubbles usually mean the liquid line is not full of liquid. The most common cause is a shortage of refrigerant from a leak. A choked filter drier upstream or flash gas from a pressure drop can give a similar picture. Check suction pressure and superheat together before deciding.</p></details><details><summary>Can I top up refrigerant without logging it?</summary><p>No. If the plant contains an ozone-depleting substance such as R22, recharges must be entered in the ODS record book under MARPOL Annex VI Regulation 12. For other refrigerants, flag state, regional rules and the company SMS normally require a refrigerant log as well. Find and repair the leak first.</p></details><details><summary>Is R22 still allowed on ships?</summary><p>Existing systems with R22 may continue in service. However, new installations containing HCFCs have been prohibited under MARPOL Annex VI since 1 January 2020, and deliberate emissions are banned. Some flags and regions restrict servicing further, so check your flag and company rules.</p></details><details><summary>Why does the meat room cooler keep icing up?</summary><p>Usual causes are failed defrost heaters or timers, a blocked or frozen drain line, faulty door seals, or doors left open letting in humid air. Poor fan operation or reduced air flow can make it worse. Check the defrost cycle actually runs and the drain heater works.</p></details><h2 id="quiz">Test yourself</h2><div class="card"><div class="q"><p>What does the thermostatic expansion valve primarily control?</p><button data-c="0">Condenser pressure</button><button data-c="1">Superheat at the evaporator outlet</button><button data-c="0">Room temperature directly</button><button data-c="0">Compressor oil pressure</button><div class="ex">The TEV meters refrigerant flow to hold a set superheat at the evaporator outlet. Room temperature is controlled by the thermostat and solenoid valve (plant design principle; maker&#x27;s manual).</div></div><div class="q"><p>Discharge pressure is high, cooling water flow is good and the condenser was recently cleaned. What is a likely cause?</p><button data-c="0">Refrigerant undercharge</button><button data-c="0">Choked filter drier</button><button data-c="0">Iced evaporator</button><button data-c="1">Air or non-condensable gases in the system</button><div class="ex">Non-condensables collect in the condenser and raise head pressure above the saturation pressure for the condensing temperature. Undercharge and an iced evaporator tend to lower pressures (refrigeration practice).</div></div><div class="q"><p>In a pump-down control system, what normally stops the compressor when all rooms are satisfied?</p><button data-c="1">The low-pressure switch</button><button data-c="0">The high-pressure cut-out</button><button data-c="0">The oil pressure differential switch</button><button data-c="0">The defrost timer</button><div class="ex">With all solenoids closed, the compressor pumps down and the LP switch stops it on falling suction pressure. The HP and oil switches are safety trips, not normal controls (plant design principle).</div></div><div class="q"><p>Under MARPOL Annex VI Regulation 12, which statement about ozone-depleting substances is correct?</p><button data-c="0">Small deliberate releases during servicing are allowed if logged</button><button data-c="0">The rules apply only to fixed fire-fighting systems</button><button data-c="1">Deliberate emissions are prohibited and rechargeable ODS systems require a record book</button><button data-c="0">HCFC systems may still be newly installed on any ship</button><div class="ex">Regulation 12 prohibits deliberate ODS emissions, including during maintenance, and requires an ODS record book for rechargeable ODS systems. New HCFC installations were permitted only until 1 January 2020 (MARPOL Annex VI, Reg 12).</div></div><div class="q"><p>Heavy frost on the suction line up to the compressor and a knocking compressor most likely indicate:</p><button data-c="0">Refrigerant shortage</button><button data-c="1">Liquid floodback from the evaporator</button><button data-c="0">Fouled condenser</button><button data-c="0">Normal operation in a freezer plant</button><div class="ex">Liquid returning to the compressor, often from a TEV stuck open or set with too little superheat, frosts the suction line and can damage valves. Shortage gives high superheat instead (refrigeration practice).</div></div></div><div class="card cta"><div class="label">Ocean Link — free for seafarers</div><h3>Learn on the go</h3><p>Ocean Link&#x27;s Learn tab has short video lessons with quizzes on COLREGs, ship systems and safety, made by a serving 2nd Officer.</p><div class="feat">Certificate manager with expiry alerts · Sea time tracker · Free professional CV · Jobs for your rank · One-tap apply · Micro-lessons &amp; quizzes · Seafarer network (SeaFeed) · Crew messaging</div><a class="btn" href="https://play.google.com/store/apps/details?id=com.oceanlinkai.app">Get it on Google Play</a> <a class="btn ghost" href="https://oceanlinkai.com">Open oceanlinkai.com</a></div><h2>Related guides</h2><div class="rel"><a href="/guides/systems/hvac-on-ships/">HVAC on ships</a><a href="/guides/systems/central-cooling-water-system/">Central cooling water system</a><a href="/guides/regulations/marpol-annex-vi-air-pollution/">MARPOL Annex VI – Air pollution</a><a href="/guides/regulations/mlc-2006-maritime-labour-convention/">MLC 2006 (Maritime Labour Convention)</a><a href="/guides/operations/lock-out-tag-out/">Lock-out tag-out</a><a href="/guides/ranks/cook-on-a-merchant-ship/">Cook on a merchant ship</a></div><p class="src"><strong>References:</strong> MARPOL Annex VI, Regulation 12 – Ozone-depleting substances; MLC 2006, Regulation 3.2 and Standard A3.2 – Food and catering</p></main>
<footer>Ocean Link Seafarer Guides · <a href="/guides/">All guides</a> · <a href="https://oceanlinkai.com">oceanlinkai.com</a> · <a href="mailto:oceanlinksupport@gmail.com">oceanlinksupport@gmail.com</a><br>
General guidance only. Your flag administration, company SMS and the official texts always prevail.</footer>
<script>document.querySelectorAll('.q').forEach(q=>q.querySelectorAll('button').forEach(b=>b.onclick=()=>{if(q.classList.contains('done'))return;q.classList.add('done');q.querySelectorAll('button').forEach(x=>{if(x.dataset.c=='1')x.classList.add('ok')});if(b.dataset.c!='1')b.classList.add('no')}))</script>
</body></html>